new line.C2_hvmv_sub_connector  bus1=C2__hvmv_sub_lsb       bus2=C2_hvmv_sub_48332      length=0.001       units=km r1=0.001                                        r0=0.001 x1=0.01      x0=0.01      c1=0     c0=0
new line.C2_ln5502549-1         bus1=C2_m1009763.2          bus2=C2_l2673322.2          length=0.032175613 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6259988-1         bus1=C2_m1069148.3          bus2=C2_l2673309.3          length=0.10723408  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6077796-1         bus1=C2_m1069588.2          bus2=C2_l2804270.2          length=0.011446341 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835135-2         bus1=C2_m3036164.2          bus2=C2_l2935553.2          length=0.047751634 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5896826-1         bus1=C2_m1209749.2          bus2=C2_l2748840.2          length=0.20318135  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5714038-1         bus1=C2_m1108264.2          bus2=C2_m1108263.2          length=0.099994301 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5653457-1         bus1=C2_l3085398            bus2=C2_m1026891            length=0.085708298 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5835173-1         bus1=C2_l3216367            bus2=C2_m1069468            length=0.04134682  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6321415-1         bus1=C2_m1142800.2          bus2=C2_m1142799.2          length=0.093302869 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5565092-1         bus1=C2_m1047592.3          bus2=C2_p827512.3           length=0.003656151 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6073648-1         bus1=C2_m1047339.1          bus2=C2_p895104.1           length=0.007739728 units=km linecode=1ph-4_wpalxx2_wpal
new line.C2_ln5774457-1         bus1=C2_m1026915            bus2=C2_m1026920            length=0.04084655  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5534966-3         bus1=C2_n1138596.1          bus2=C2_l3254207.1          length=0.024491351 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5859996-1         bus1=C2_m1069464.2          bus2=C2_p873787.2           length=0.006235546 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6138610-2         bus1=C2_n1144665            bus2=C2_m1047515            length=0.02738852  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6258435-3         bus1=C2_n1137002.1          bus2=C2_m1047707.1          length=0.092480965 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5804790-1         bus1=C2_l2729406.3          bus2=C2_l2897768.3          length=0.19477261  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6900591-14        bus1=C2_l3649301.1          bus2=C2_l3649302.1          length=0.063060497 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6409873-1         bus1=C2_l2970842.2          bus2=C2_m1089113.2          length=0.071877523 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6014135-1         bus1=C2_m1047312.1          bus2=C2_p893163.1           length=0.004144648 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6077784-1         bus1=C2_l2822871            bus2=C2_m1026872            length=0.060144485 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5744338-1         bus1=C2_m1026312.2          bus2=C2_l2973163.2          length=0.053487035 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6991381-4         bus1=C2_l3728038.1          bus2=C2_l3728039.1          length=0.079108815 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5774480-1         bus1=C2_m1069567.2          bus2=C2_m1069582.2          length=0.1529554   units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5986938-3         bus1=C2_n1140830.1          bus2=C2_l3216351.1          length=0.00873965  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5894230-1         bus1=C2_l2952007.3          bus2=C2_l2861158.3          length=0.12654648  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5683858-3         bus1=C2_n1140827            bus2=C2_m1026726            length=0.017268995 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5920279-5         bus1=C2_l2730106            bus2=C2_n1142099            length=0.022369032 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6439600-1         bus1=C2_m1026658.1          bus2=C2_l3172805.1          length=0.10668036  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5589097-1         bus1=C2_p895112.1           bus2=C2_l3048962.1          length=0.025604159 units=km linecode=1ph-2_acsrxx4_acsr
new line.C2_ln5651975-1         bus1=C2_l2991914            bus2=C2_m1047503            length=0.035650057 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5865236-1         bus1=C2_m1047751.1          bus2=C2_l2973154.1          length=0.00930772  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5593232-1         bus1=C2_l3010565.3          bus2=C2_l2897775.3          length=0.14082596  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5740283-1         bus1=C2_m1125955.3          bus2=C2_m1125957.3          length=0.00682612  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6106559-1         bus1=C2_m1069640.2          bus2=C2_l2804269.2          length=0.10114503  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5714056-3         bus1=C2_m1026702            bus2=C2_n1139551            length=0.12873466  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5985355-3         bus1=C2_n1136355.2          bus2=C2_l2783231.2          length=0.072454801 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5531956-1         bus1=C2_l2748143.1          bus2=C2_l3251854.1          length=0.067056078 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5650048-1         bus1=C2_m1069610.2          bus2=C2_m1069600.2          length=0.060959705 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290203-1         bus1=C2_m1069424            bus2=C2_l2935549            length=0.088596305 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6134414-1         bus1=C2_p895089.3           bus2=C2_l3235242.3          length=0.060507038 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6259998-2         bus1=C2_m1026795.3          bus2=C2_n1140522.3          length=0.013557509 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6078767-1         bus1=C2_l3030199            bus2=C2_m1125934            length=0.029294768 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6017300-1         bus1=C2_m1069189.3          bus2=C2_l2860487.3          length=0.086987129 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln8979257-2         bus1=C2_221-312488          bus2=C2_m1089183            length=0.013516796 units=km linecode=3p_1/0_axnj_db
new line.C2_ln81048109-1        bus1=C2_m1108464.2          bus2=C2_l3102286.2          length=0.10745557  units=km linecode=1p_1/0_axnj_db
new line.C2_293471              bus1=C2_f739845             bus2=C2_293471              length=0.03048     units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5534965-2         bus1=C2_p827499.1           bus2=C2_n1139254.1          length=0.006376053 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5655683-1         bus1=C2_m1026657.1          bus2=C2_m1026656.1          length=0.006010467 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5686247-1         bus1=C2_m1108299.2          bus2=C2_m1108300.2          length=0.006796901 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6048642-1         bus1=C2_l3198355.2          bus2=C2_l2805037.2          length=0.11081571  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5928544-3         bus1=C2_n1137994.3          bus2=C2_m1069484.3          length=0.05637094  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6108172-1         bus1=C2_l2860504.1          bus2=C2_l2860493.1          length=0.20838125  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532754-1         bus1=C2_m1026783            bus2=C2_m1026780            length=0.017916335 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5591834-1         bus1=C2_p895111.3           bus2=C2_l2895496.3          length=0.069855343 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6347196-2         bus1=C2_n1140819            bus2=C2_m1026700            length=0.026930613 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5532741-1         bus1=C2_m1089173.3          bus2=C2_l2935551.3          length=0.060857652 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5804803-1         bus1=C2_m1026344.1          bus2=C2_m1026364.1          length=0.29464985  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6169248-1         bus1=C2_l2879070            bus2=C2_l3216345            length=0.089300859 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5532786-2         bus1=C2_m1069428.2          bus2=C2_n1139257.2          length=0.016476581 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln5744339-1         bus1=C2_l2991919.1          bus2=C2_m1026361.1          length=0.085291161 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5531255-3         bus1=C2_n1147857.1          bus2=C2_m1009742.1          length=0.054752983 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5926308-2         bus1=C2_q14412              bus2=C2_m1047325            length=0.033944982 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5683856-3         bus1=C2_n1139263.1          bus2=C2_l3048227.1          length=0.025986896 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6171502-1         bus1=C2_p827506.1           bus2=C2_m1069469.1          length=0.007050168 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5593228-1         bus1=C2_m1027019.2          bus2=C2_l2785522.2          length=0.060390635 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6380800-1         bus1=C2_l3216338.2          bus2=C2_l2973146.2          length=0.058581136 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6199525-2         bus1=C2_m3037452.1          bus2=C2_l2973164.1          length=0.071451786 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5772710-2         bus1=C2_l3120376.1          bus2=C2_m1026925.1          length=0.089332548 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln8961760-1         bus1=C2_m1047612.3          bus2=C2_p828360.3           length=0.005371644 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6047556-1         bus1=C2_m1089195.3          bus2=C2_l3141393.3          length=0.11273397  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6138603-1         bus1=C2_m1026946.2          bus2=C2_m1026940.2          length=0.12856984  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6108139-1         bus1=C2_m1047471.2          bus2=C2_l3216349.2          length=0.0183997   units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6388581-2         bus1=C2_m1047401.1          bus2=C2_l2748132.1          length=0.056056234 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5774460-1         bus1=C2_l3122820.1          bus2=C2_l3141398.1          length=0.059408725 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5624387-1         bus1=C2_m1108360.3          bus2=C2_l3048968.3          length=0.05497669  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6137087-1         bus1=C2_l2801950.3          bus2=C2_m1069224.3          length=0.032899004 units=km linecode=1ph-xx4_acsr1/0_tpx
new line.C2_ln6077809-1         bus1=C2_l2766746.3          bus2=C2_m1027073.3          length=0.11047955  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6440079-1         bus1=C2_l2895496.3          bus2=C2_m1142873.3          length=0.050561264 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5804794-1         bus1=C2_m1069181.1          bus2=C2_l2973151.1          length=0.075432644 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5654484-1         bus1=C2_l3179682.3          bus2=C2_l2786274.3          length=0.027728997 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5774465-1         bus1=C2_l3066816.1          bus2=C2_m1026667.1          length=0.12146238  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5473349-1         bus1=C2_m1108529            bus2=C2_m1108532            length=0.024808926 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6169253-1         bus1=C2_l2766723.1          bus2=C2_l3122822.1          length=0.057158143 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6350536-1         bus1=C2_l2673312.1          bus2=C2_l3235247.1          length=0.16625327  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6048523-1         bus1=C2_m1166391.3          bus2=C2_l3254873.3          length=0.1061747   units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5594152-1         bus1=C2_l2861157.3          bus2=C2_p901951.3           length=0.12134881  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5865248-1         bus1=C2_m1047346            bus2=C2_m1047345            length=0.043145742 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6046143-1         bus1=C2_l2989596.2          bus2=C2_l2822873.2          length=0.088615313 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln5803287-1         bus1=C2_m1108328.3          bus2=C2_l2875754.3          length=0.021267162 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5589094-1         bus1=C2_l2786204.3          bus2=C2_m1209819.3          length=0.072043559 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5954983-1         bus1=C2_p901972.1           bus2=C2_m1009726.1          length=0.090083252 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5924696-2         bus1=C2_m1047702.1          bus2=C2_n1137001.1          length=0.042663027 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6506311-4         bus1=C2_l2767340            bus2=C2_m3037449            length=0.001937451 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5653493-1         bus1=C2_m1047457.2          bus2=C2_l2710546.2          length=0.040119548 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5684836-1         bus1=C2_l2674027            bus2=C2_l2692633            length=0.067881777 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5715016-3         bus1=C2_n1142108.1          bus2=C2_l2674051.1          length=0.073678618 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6138614-1         bus1=C2_m1069135            bus2=C2_r18242              length=0.070990263 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6077781-2         bus1=C2_m1047534            bus2=C2_n1136663            length=0.11473566  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5675121-1         bus1=C2_m1108508.3          bus2=C2_l3097861.3          length=0.091439774 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5773046-1         bus1=C2_m1069560.2          bus2=C2_m1069567.2          length=0.081428218 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6380809-2         bus1=C2_l2973153            bus2=C2_n1136998            length=0.010528536 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6018326-1         bus1=C2_l2898515.3          bus2=C2_m1166387.3          length=0.059605868 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472356-1         bus1=C2_m1047442.2          bus2=C2_l3235250.2          length=0.064500287 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6139641-1         bus1=C2_m1142871            bus2=C2_m1142874            length=0.038152689 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6018341-1         bus1=C2_l2955081            bus2=C2_m1108315            length=0.094684869 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6017302-1         bus1=C2_l2973162            bus2=C2_m1026333            length=0.053150629 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6199505-1         bus1=C2_m1009832.2          bus2=C2_l2860479.2          length=0.036046786 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5682327-1         bus1=C2_m1026854.1          bus2=C2_p901894.1           length=0.005924616 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6290243-1         bus1=C2_m1026485.2          bus2=C2_m1026492.2          length=0.065907247 units=km linecode=1ph-x2_acsrx2_acsr
new line.SwC2_x8223_48332_sw      bus1=C2_d6413567-3_int      bus2=C2_e182724             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6413567-3         bus1=C2_n1139541            bus2=C2_d6413567-3_int      length=0.014966786 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5591731-3         bus1=C2_m4122658            bus2=C2_l2933135            length=0.001669181 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5653470-1         bus1=C2_m1026702            bus2=C2_l2729414            length=0.049898074 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6017316-1         bus1=C2_l2729430.2          bus2=C2_l2766742.2          length=0.10864125  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5926299-1         bus1=C2_m1026972.2          bus2=C2_l2860483.2          length=0.060677138 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5683831-1         bus1=C2_l2860490            bus2=C2_l3104134            length=0.063357888 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6352700-1         bus1=C2_m1089144.1          bus2=C2_p827522.1           length=0.002591741 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6047570-1         bus1=C2_m1089118.1          bus2=C2_l3048208.1          length=0.045297024 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5624342-1         bus1=C2_m1108505            bus2=C2_l2955047            length=0.05456149  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6259992-1         bus1=C2_m1089148.1          bus2=C2_l2766721.1          length=0.048405189 units=km linecode=1ph-4_acsrxx1/0_tpx
new line.C2_ln5841919-1         bus1=C2_m1026745.2          bus2=C2_l3029183.2          length=0.091016527 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6380811-1         bus1=C2_l2710512.2          bus2=C2_m1047828.2          length=0.14521686  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5683832-1         bus1=C2_m1047342.1          bus2=C2_l3197645.1          length=0.073698058 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6077778-1         bus1=C2_m1069192.1          bus2=C2_l3235253.1          length=0.081541574 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5561442-2         bus1=C2_l3214071            bus2=C2_m1125952            length=0.053927476 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6259983-1         bus1=C2_m1027101.2          bus2=C2_l2860480.2          length=0.16390608  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5865244-1         bus1=C2_l2710517.1          bus2=C2_m1026646.1          length=0.048809326 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6350555-1         bus1=C2_m1069662.2          bus2=C2_l2935547.2          length=0.061176171 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5714039-1         bus1=C2_m1026931.1          bus2=C2_l3216336.1          length=0.049186375 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5889821-1         bus1=C2_l3142049            bus2=C2_m1108493            length=0.084670171 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5804791-1         bus1=C2_m1069169            bus2=C2_l3010556            length=0.073355839 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5653486-1         bus1=C2_l2991933.3          bus2=C2_l3122837.3          length=0.083273252 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5926286-1         bus1=C2_l3216336.1          bus2=C2_l2691936.1          length=0.066949476 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6318859-1         bus1=C2_l2897772.1          bus2=C2_l3101814.1          length=0.056445275 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5926316-1         bus1=C2_l2766732.2          bus2=C2_m1026485.2          length=0.013733074 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5591703-1         bus1=C2_l2804269.2          bus2=C2_l2989564.2          length=0.062072526 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5531333-1         bus1=C2_m1126016.1          bus2=C2_l3120534.1          length=0.035538915 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047581-1         bus1=C2_m1026330.2          bus2=C2_l2766726.2          length=0.030088055 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6349077-1         bus1=C2_p901912.2           bus2=C2_l3195365.2          length=0.037424079 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6350574-1         bus1=C2_m1108381            bus2=C2_l3254237            length=0.075954944 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_acsr
new line.C2_ln6320343-1         bus1=C2_l2804262.1          bus2=C2_l2841639.1          length=0.074677313 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81048100-5        bus1=C2_n1230123.2          bus2=C2_l2708744.2          length=0.055803273 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6348946-1         bus1=C2_m1069519.2          bus2=C2_p901927.2           length=0.008238711 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5744351-1         bus1=C2_l2897790.3          bus2=C2_l2935566.3          length=0.070433661 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5472342-1         bus1=C2_m1026931.1          bus2=C2_l3216337.1          length=0.056331403 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5621849-1         bus1=C2_p901931.3           bus2=C2_m1069548.3          length=0.004854897 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6379375-1         bus1=C2_m1010013.1          bus2=C2_l3120503.1          length=0.0548288   units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6028890-1         bus1=C2_m1089145            bus2=C2_l3215385            length=0.035965867 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6380822-1         bus1=C2_m1026854            bus2=C2_m1026852            length=0.13122769  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5835131-1         bus1=C2_l2935549            bus2=C2_m1069420            length=0.096022455 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5803262-7         bus1=C2_l3157708.3          bus2=C2_n1137991.3          length=0.014131659 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81048089-1        bus1=C2_m1108413.1          bus2=C2_m1108460.1          length=0.14609518  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6201699-1         bus1=C2_p827532.1           bus2=C2_m1047326.1          length=0.007292708 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5746548-1         bus1=C2_e182732             bus2=C2_m1026760            length=0.009180368 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5835174-1         bus1=C2_l3048205.3          bus2=C2_m1108361.3          length=0.19593419  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6505947-4         bus1=C2_m3036169.1          bus2=C2_l2673317.1          length=0.002598078 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5683833-1         bus1=C2_l3178981.2          bus2=C2_m1047368.2          length=0.21679755  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5561439-3         bus1=C2_m1069519            bus2=C2_n1136354            length=0.15125949  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6109190-1         bus1=C2_l2879794.1          bus2=C2_m1142811.1          length=0.033755992 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6258435-2         bus1=C2_m1047702.1          bus2=C2_n1137002.1          length=0.018939349 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5804819-1         bus1=C2_m1069565.2          bus2=C2_l2785536.2          length=0.1850108   units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5593215-1         bus1=C2_l3104114.2          bus2=C2_m1009824.2          length=0.055545084 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5833717-1         bus1=C2_l2745848            bus2=C2_l2673308            length=0.057554467 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6199557-1         bus1=C2_l2673308            bus2=C2_l2991939            length=0.11260967  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5744332-1         bus1=C2_l2916606.3          bus2=C2_l2822864.3          length=0.061698468 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5558790-1         bus1=C2_m1142851            bus2=C2_196-31070           length=0.01385607  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6078692-1         bus1=C2_m1209822.3          bus2=C2_m1209823.3          length=0.056983029 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5956482-1         bus1=C2_m1069550.2          bus2=C2_m1069551.2          length=0.004148354 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5593225-1         bus1=C2_l2860483.2          bus2=C2_l3141397.2          length=0.076050673 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6900591-26        bus1=C2_l3649299.1          bus2=C2_m3772794.1          length=0.003878988 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5952393-1         bus1=C2_p895106.2           bus2=C2_l3048887.2          length=0.040161258 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6350531-1         bus1=C2_m1047824.2          bus2=C2_m1047834.2          length=0.41574814  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5965099-10        bus1=C2_m1069350            bus2=C2_n1144668            length=0.026748079 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6047568-1         bus1=C2_l2879072.2          bus2=C2_m1047441.2          length=0.2303486   units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln5926292-1         bus1=C2_m1108274.2          bus2=C2_m1108269.2          length=0.061288054 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6380806-1         bus1=C2_l3235244.1          bus2=C2_m1069398.1          length=0.062895843 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6341781-3         bus1=C2_n1147862.1          bus2=C2_l2685805.1          length=0.089366154 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln8979367-1         bus1=C2_m1069247.1          bus2=C2_m1069248.1          length=0.12279504  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6018340-1         bus1=C2_l2786273.2          bus2=C2_m1108278.2          length=0.10799408  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6380847-1         bus1=C2_l3254238            bus2=C2_m1047303            length=0.099313729 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln8961797-1         bus1=C2_m1047633.3          bus2=C2_l2897554.3          length=0.17983472  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6077797-1         bus1=C2_m1069627.2          bus2=C2_l2897791.2          length=0.13855367  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6077773-1         bus1=C2_m1089097.2          bus2=C2_m1108270.2          length=0.083122982 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5837496-4         bus1=C2_n1142101.1          bus2=C2_l2936214.1          length=0.036947217 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5623392-1         bus1=C2_l3066810.3          bus2=C2_l2897769.3          length=0.12963818  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5624380-1         bus1=C2_m1209758.2          bus2=C2_m1209753.2          length=0.12109104  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6422809-2         bus1=C2_m1047528            bus2=C2_l2858166            length=0.004833257 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5799561-1         bus1=C2_m1142843            bus2=C2_l3081380            length=0.110589    units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6229818-1         bus1=C2_l2804272.2          bus2=C2_l2841641.2          length=0.079462886 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5593230-1         bus1=C2_m1069393.2          bus2=C2_m1069408.2          length=0.069802024 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5563901-3         bus1=C2_n1142104            bus2=C2_m1108500            length=0.045482405 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6320339-1         bus1=C2_l3216348.1          bus2=C2_l2841627.1          length=0.18831853  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5986927-1         bus1=C2_m1026925.1          bus2=C2_l2916599.1          length=0.015576555 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047567-1         bus1=C2_m1047447.2          bus2=C2_l2954349.2          length=0.053454722 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5714047-1         bus1=C2_l3235246.2          bus2=C2_l2710512.2          length=0.077202257 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5563934-1         bus1=C2_m1125911.2          bus2=C2_l2711224.2          length=0.10543947  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6169249-3         bus1=C2_n1147863.3          bus2=C2_l3122817.3          length=0.004395476 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6230800-1         bus1=C2_m1186061.2          bus2=C2_l2861223.2          length=0.036470829 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5985339-2         bus1=C2_m1069130.1          bus2=C2_l3085396.1          length=0.078786151 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5898059-3         bus1=C2_e182730.1           bus2=C2_n1142109.1          length=0.024024243 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5956457-2         bus1=C2_m1069417            bus2=C2_n1138597            length=0.031773723 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5865229-1         bus1=C2_m1026987.2          bus2=C2_m1026990.2          length=0.057053995 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6018331-1         bus1=C2_m1142832            bus2=C2_l3160865            length=0.067079697 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6199535-1         bus1=C2_l2673323.3          bus2=C2_m1009809.3          length=0.071541145 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5502538-1         bus1=C2_l2822869            bus2=C2_m1026808            length=0.094783217 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5742816-2         bus1=C2_m1047825.2          bus2=C2_m1069731.2          length=0.08606311  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6229803-3         bus1=C2_n1140520.3          bus2=C2_l2729410.3          length=0.022726989 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5986930-1         bus1=C2_m1026646.1          bus2=C2_l3178978.1          length=0.1966651   units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6350532-1         bus1=C2_m1069384.1          bus2=C2_l3066805.1          length=0.04013771  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5588016-3         bus1=C2_l2710546.2          bus2=C2_m4362181.2          length=0.025897479 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5623409-1         bus1=C2_m1047319.3          bus2=C2_m1047318.3          length=0.074070287 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6350560-1         bus1=C2_l3216358.1          bus2=C2_m1026826.1          length=0.04577771  units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln5472347-1         bus1=C2_m1108274.2          bus2=C2_m1108276.2          length=0.052849276 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6290199-1         bus1=C2_m1089198            bus2=C2_m1089201            length=0.17704795  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6409775-3         bus1=C2_m1047763.1          bus2=C2_n1136027.1          length=0.01814072  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5591811-1         bus1=C2_l3101827.3          bus2=C2_m1108540.3          length=0.15052207  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229808-1         bus1=C2_m1026335.1          bus2=C2_l2804259.1          length=0.069885457 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5651985-3         bus1=C2_n1136357.3          bus2=C2_l2897790.3          length=0.039983603 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6047577-1         bus1=C2_m1047513            bus2=C2_m1047507            length=0.069519776 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5528574-2         bus1=C2_m1142863.3          bus2=C2_n1141480.3          length=0.004605174 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5896827-1         bus1=C2_m1125916.2          bus2=C2_l2879767.2          length=0.06935707  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5774451-1         bus1=C2_l3066809.3          bus2=C2_m1069487.3          length=0.06362585  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5504876-1         bus1=C2_m1142818            bus2=C2_p829965             length=0.06747348  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5860423-4         bus1=C2_q14733              bus2=C2_m1047568            length=0.014963062 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6138613-1         bus1=C2_m1047326.1          bus2=C2_m1047322.1          length=0.038961022 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6077771-1         bus1=C2_m1009824.2          bus2=C2_l2954338.2          length=0.030715032 units=km linecode=1ph-x4_wpalx1/0_tpx
new line.C2_ln6138636-1         bus1=C2_m1047409.1          bus2=C2_l2841648.1          length=0.12755805  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6199512-1         bus1=C2_m1089177.3          bus2=C2_l2729406.3          length=0.13773994  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6047564-1         bus1=C2_m1026951.2          bus2=C2_l2954347.2          length=0.066580846 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6258460-3         bus1=C2_m4122657.3          bus2=C2_l3027124.3          length=0.22078337  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5683810-1         bus1=C2_m1069419            bus2=C2_m1069418            length=0.048491679 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5852082-1         bus1=C2_m1026824.3          bus2=C2_p859694.3           length=0.00674828  units=km linecode=1ph-xx4_acsr1/0_acsr
new line.C2_ln6380816-1         bus1=C2_m1047453.2          bus2=C2_l2691948.2          length=0.069602732 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6108138-2         bus1=C2_p860892.3           bus2=C2_n1139543.3          length=0.010731814 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6167732-2         bus1=C2_m1089205.1          bus2=C2_n1134472.1          length=0.014446564 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6229831-1         bus1=C2_l2710542.2          bus2=C2_l2729430.2          length=0.035369712 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6504020-2         bus1=C2_m3032980            bus2=C2_m3032977            length=0.25744439  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln81354561-2        bus1=C2_m3763618.3          bus2=C2_p1121282.3          length=0.003784151 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5654476-1         bus1=C2_l2917330.1          bus2=C2_l2861222.1          length=0.089533931 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6987572-4         bus1=C2_m1047490.1          bus2=C2_p1164481.1          length=0.036413422 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6260025-1         bus1=C2_m1069356.3          bus2=C2_m1069363.3          length=0.066843652 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5926291-1         bus1=C2_m1069418            bus2=C2_m1069417            length=0.087770103 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln8961800-1         bus1=C2_p828359.3           bus2=C2_l2878848.3          length=0.17750716  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6437757-1         bus1=C2_m1047486.1          bus2=C2_l3177665.1          length=0.018287602 units=km linecode=1ph-2_acsrxx4_acsr
new line.C2_ln5594245-1         bus1=C2_m1108278.2          bus2=C2_l2805036.2          length=0.066328657 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5957492-1         bus1=C2_l2692654.1          bus2=C2_m1125929.1          length=0.002372008 units=km linecode=1ph-2_acsrxx4_wpal
new line.C2_ln5956464-1         bus1=C2_m1047669            bus2=C2_m1047672            length=0.003394598 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6171683-1         bus1=C2_m1125919.1          bus2=C2_p829961.1           length=0.010447145 units=km linecode=1ph-2_acsrxx4_wpal
new line.C2_ln5625715-1         bus1=C2_m1142819.2          bus2=C2_p829960.2           length=0.002509582 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5746706-2         bus1=C2_p829979.2           bus2=C2_m3036172.2          length=0.032567448 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5653491-1         bus1=C2_m1026883.3          bus2=C2_m1026898.3          length=0.06162683  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472361-1         bus1=C2_m1089143.1          bus2=C2_l3141400.1          length=0.095157861 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5683856-2         bus1=C2_m1069469.1          bus2=C2_n1139263.1          length=0.008271348 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5565091-1         bus1=C2_m1069481.3          bus2=C2_p827507.3           length=0.009805515 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5653466-1         bus1=C2_m1026377.1          bus2=C2_l3048210.1          length=0.12725195  units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5534966-2         bus1=C2_e182722.1           bus2=C2_n1138596.1          length=0.013356534 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6409762-1         bus1=C2_m1026331.3          bus2=C2_l3214055.3          length=0.06095942  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6109158-1         bus1=C2_m1108295            bus2=C2_l2936279            length=0.083738516 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5835145-1         bus1=C2_m1026704.2          bus2=C2_l2841634.2          length=0.16394102  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5774493-1         bus1=C2_m1047386.2          bus2=C2_m1047379.2          length=0.095081577 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5835143-1         bus1=C2_m1089118            bus2=C2_m1089115            length=0.16170829  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5926315-1         bus1=C2_m1026486.2          bus2=C2_m1026488.2          length=0.010803168 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5895786-1         bus1=C2_m1026364.1          bus2=C2_l3010570.1          length=0.059756623 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln81048102-5        bus1=C2_p904451.1           bus2=C2_221-282819.1        length=0.005501021 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5861084-1         bus1=C2_m1125968.3          bus2=C2_p895107.3           length=0.008451514 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5774455-2         bus1=C2_m1047672.1          bus2=C2_n1136999.1          length=0.016026796 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6108132-1         bus1=C2_m1069412.2          bus2=C2_l2879061.2          length=0.082306111 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6077775-1         bus1=C2_m1026947.2          bus2=C2_m1026946.2          length=0.13864752  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5591718-1         bus1=C2_m1142880.3          bus2=C2_l2891575.3          length=0.098918918 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5653461-1         bus1=C2_m1026848.1          bus2=C2_m1026847.1          length=0.067929357 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6290229-1         bus1=C2_l2897793.1          bus2=C2_m1069521.1          length=0.025586266 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5774463-1         bus1=C2_m1069175.3          bus2=C2_l3197637.3          length=0.076510505 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6380814-1         bus1=C2_m1047441.2          bus2=C2_l3197635.2          length=0.060782362 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5895776-1         bus1=C2_l2804257.2          bus2=C2_l2860485.2          length=0.05942455  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6200439-1         bus1=C2_l3235945.3          bus2=C2_l2842330.3          length=0.031983754 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6138601-1         bus1=C2_l2804254.1          bus2=C2_m1047752.1          length=0.013302738 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5927421-1         bus1=C2_m1166370.3          bus2=C2_m1166364.3          length=0.04751172  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5532748-5         bus1=C2_m1047592            bus2=C2_m3763619            length=0.040091287 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6506318-4         bus1=C2_m3037540.3          bus2=C2_l2710509.3          length=0.003342785 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6288856-3         bus1=C2_l2763072.2          bus2=C2_m4118754.2          length=0.07286948  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5653452-1         bus1=C2_m1089196            bus2=C2_m1089198            length=0.10686057  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6290205-1         bus1=C2_m1047484            bus2=C2_l3010560            length=0.059089526 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6350547-1         bus1=C2_l3254219.3          bus2=C2_l3254220.3          length=0.064169262 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6229800-1         bus1=C2_m1026648.1          bus2=C2_m1026647.1          length=0.052222014 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6138609-1         bus1=C2_m1089112.3          bus2=C2_l2691951.3          length=0.06504075  units=km linecode=1ph-xx4_wpal4_wpal
new line.SwC2_wd701_48332_sw      bus1=C2_228-1048090-1_int.2 bus2=C2_193-51796.2         switch=y           r1=1     1   1        1            length=0.001 phases=1 enabled=false 
new line.C2_ln81048090-1        bus1=C2_m1108433.2          bus2=C2_228-1048090-1_int.2 length=0.13353714  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5683828-1         bus1=C2_m1026327.2          bus2=C2_l2841636.2          length=0.10472867  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln8979256-1         bus1=C2_m1089183            bus2=C2_l2990826            length=0.052078294 units=km linecode=3p_1/0_axnj_db
new line.C2_ln6506317-2         bus1=C2_l2911069.2          bus2=C2_l2948732.2          length=0.22112721  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6078744-1         bus1=C2_m1108260.2          bus2=C2_m1108259.2          length=0.03565775  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln81018875-1        bus1=C2_m1069312.3          bus2=C2_p873800.3           length=0.007335412 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6078691-1         bus1=C2_p901951.3           bus2=C2_m1186078.3          length=0.17544744  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6258439-1         bus1=C2_l2876797            bus2=C2_r18241              length=0.049376638 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6108164-1         bus1=C2_l3254227.2          bus2=C2_m1069550.2          length=0.047453284 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5927379-2         bus1=C2_m3037455.3          bus2=C2_l3217052.3          length=0.071310138 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6110365-1         bus1=C2_p827500.1           bus2=C2_l2822861.1          length=0.098197127 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5773040-1         bus1=C2_m1047724            bus2=C2_m1047722            length=0.042372467 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.SwC2_v7173_48332_sw      bus1=C2_d5534969-2_int      bus2=C2_e182729             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5534969-2         bus1=C2_n1134477            bus2=C2_d5534969-2_int      length=0.022611044 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6015891-1         bus1=C2_m1166355.1          bus2=C2_l2858200.1          length=0.11201214  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5683816-1         bus1=C2_m1047699            bus2=C2_l2935554            length=0.080211844 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6199561-1         bus1=C2_m1047292.3          bus2=C2_l2766750.3          length=0.058227302 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6900591-12        bus1=C2_l3649300.1          bus2=C2_l3649301.1          length=0.061174579 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6411363-1         bus1=C2_m1047733.1          bus2=C2_l3066804.1          length=0.10375985  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6108130-6         bus1=C2_m3327098.2          bus2=C2_l2691943.2          length=0.19980404  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5837516-1         bus1=C2_p829986.1           bus2=C2_m1125904.1          length=0.021460849 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6017301-4         bus1=C2_m3036169.1          bus2=C2_n1139550.1          length=0.023388828 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5981121-1         bus1=C2_m1026307.2          bus2=C2_l3085388.2          length=0.12519194  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln81048107-4        bus1=C2_l3233413.2          bus2=C2_m1108464.2          length=0.04632063  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5472374-1         bus1=C2_l3122827.1          bus2=C2_l2954355.1          length=0.05850549  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5746550-2         bus1=C2_p827576.2           bus2=C2_n1139256.2          length=0.009617215 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5561437-1         bus1=C2_l2952003            bus2=C2_m1108381            length=0.10724762  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6439986-3         bus1=C2_n1136359.3          bus2=C2_l3008237.3          length=0.028799533 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5744324-1         bus1=C2_m1089102.3          bus2=C2_m1089096.3          length=0.16953267  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6376708-1         bus1=C2_p895102.2           bus2=C2_m1125978.2          length=0.009923416 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5895816-2         bus1=C2_m1026706            bus2=C2_n1140825            length=0.01512159  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5593235-1         bus1=C2_l3141399.3          bus2=C2_m1069210.3          length=0.076873148 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln81354563-2        bus1=C2_m3763624.3          bus2=C2_p1121283.3          length=0.009964107 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5866260-1         bus1=C2_m1142839.3          bus2=C2_l3067507.3          length=0.042051449 units=km linecode=1ph-xx2/0_acsr1/0_tpx
new line.C2_ln6018243-1         bus1=C2_m1108540.3          bus2=C2_l3235945.3          length=0.085523799 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5928743-3         bus1=C2_n1141478.2          bus2=C2_m1142826.2          length=0.12458073  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5957501-1         bus1=C2_m1108334.3          bus2=C2_l2692664.3          length=0.039182384 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6379357-1         bus1=C2_l2823544.1          bus2=C2_m1126016.1          length=0.030918737 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6291252-2         bus1=C2_226-23751           bus2=C2_l2955081            length=0.041939554 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6440002-3         bus1=C2_p827536.1           bus2=C2_n1137999.1          length=0.012536863 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln6076346-1         bus1=C2_l3027157            bus2=C2_l2973155            length=0.11046365  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln8978752-1         bus1=C2_m1186052            bus2=C2_198-5320            length=0.005839099 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5621834-1         bus1=C2_l3216346.1          bus2=C2_l2858163.1          length=0.13136078  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6108123-1         bus1=C2_m1047813.2          bus2=C2_l2973149.2          length=0.067136781 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6505952-4         bus1=C2_m3036172.2          bus2=C2_l3086079.2          length=0.002703266 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835159-1         bus1=C2_m1069574.2          bus2=C2_l2710530.2          length=0.050243999 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5698090-2         bus1=C2_m1069285.1.3        bus2=C2_m4113348.1.3        length=0.001719512 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr           phases=2 enabled=true
new line.C2_ln5714050-1         bus1=C2_l2879074.1          bus2=C2_l3122820.1          length=0.074057003 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5502529-1         bus1=C2_m1026915.2          bus2=C2_m1026916.2          length=0.003048982 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5594236-1         bus1=C2_e193509             bus2=C2_m1142839            length=0.062408228 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5593248-1         bus1=C2_m1047794.2          bus2=C2_m1047796.2          length=0.13265139  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5865272-1         bus1=C2_m1047303            bus2=C2_l3027116            length=0.072205824 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5924696-3         bus1=C2_n1137001.1          bus2=C2_l2929261.1          length=0.049633591 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5589096-1         bus1=C2_m1166375.1          bus2=C2_p895080.1           length=0.009761558 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6017295-1         bus1=C2_l2973156.2          bus2=C2_m1069393.2          length=0.11632177  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5970852-1         bus1=C2_m1069311.3          bus2=C2_m1069312.3          length=0.026470907 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5683820-1         bus1=C2_m1069208.3          bus2=C2_l2691945.3          length=0.023432322 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6286966-3         bus1=C2_m1026700.2          bus2=C2_n1140820.2          length=0.02212507  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6167715-1         bus1=C2_m1026468.2          bus2=C2_p901909.2           length=0.009637238 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6108140-2         bus1=C2_m1026662.1          bus2=C2_n1141473.1          length=0.013927592 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6228279-1         bus1=C2_m1026941.1          bus2=C2_m1026942.1          length=0.021508714 units=km linecode=1ph-4_acsrxx1/0_tpx
new line.C2_ln5803264-2         bus1=C2_m1047722.1          bus2=C2_n1137985.1          length=0.009628465 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6132680-1         bus1=C2_m1047713            bus2=C2_m1047720            length=0.11019667  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5531195-1         bus1=C2_m1108298            bus2=C2_196-36167           length=0.039267282 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5985361-1         bus1=C2_e183472             bus2=C2_l2989566            length=0.15613929  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6102293-1         bus1=C2_m1010007.1          bus2=C2_m1010004.1          length=0.15986564  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln8989758-1         bus1=C2_m1108381            bus2=C2_p862322             length=0.007394722 units=km linecode=3p_1/0_axnj_db
new line.C2_ln6229790-1         bus1=C2_m1089188.3          bus2=C2_m1089189.3          length=0.06631841  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5956469-1         bus1=C2_l2972704.3          bus2=C2_l3263051.3          length=0.05319975  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5803270-3         bus1=C2_n1139544.3          bus2=C2_l2897776.3          length=0.026602521 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln81048102-6        bus1=C2_221-282819.1        bus2=C2_n1230122.1          length=0.005611066 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6440070-1         bus1=C2_l2748132.1          bus2=C2_l2689726.1          length=0.25628309  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6048626-1         bus1=C2_m1142868            bus2=C2_m1142869            length=0.053961415 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6076248-1         bus1=C2_m1108328.3          bus2=C2_l2767414.3          length=0.03644873  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6137083-1         bus1=C2_m1027027.3          bus2=C2_l3270853.3          length=0.043117748 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6286261-1         bus1=C2_m1125978.2          bus2=C2_m1125982.2          length=0.077629485 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5653477-1         bus1=C2_m1069572.2          bus2=C2_l3066826.2          length=0.08548946  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6078810-1         bus1=C2_m1166356.1          bus2=C2_l2730187.1          length=0.050948959 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6199526-1         bus1=C2_l3122825.1          bus2=C2_l2991920.1          length=0.060866144 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6108125-2         bus1=C2_n1134474            bus2=C2_m1069496            length=0.056804141 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6108149-1         bus1=C2_l3122826.1          bus2=C2_m1047358.1          length=0.1036739   units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6230759-1         bus1=C2_l3142078.2          bus2=C2_l2879752.2          length=0.1347393   units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln8979249-1         bus1=C2_p850072             bus2=C2_221-311609          length=0.00406221  units=km linecode=3p_1/0_axnj_db
new line.C2_ln5865237-1         bus1=C2_m1027023.2          bus2=C2_l3122815.2          length=0.075242082 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5706733-2         bus1=C2_l2724120.3          bus2=C2_m1069149.3          length=0.00510622  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5745348-1         bus1=C2_m1142819            bus2=C2_m1142818            length=0.074984761 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5898059-2         bus1=C2_n1142109.1          bus2=C2_l2729429.1          length=0.069986312 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5744367-1         bus1=C2_l3215549.2          bus2=C2_l2897800.2          length=0.14360431  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5773136-1         bus1=C2_l3027156.3          bus2=C2_l2860481.3          length=0.11381058  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472403-2         bus1=C2_n1140828            bus2=C2_m1026708            length=0.012172307 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5712496-1         bus1=C2_m1126020.1          bus2=C2_m1126023.1          length=0.028731708 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5772710-1         bus1=C2_m1026906.1          bus2=C2_l3120376.1          length=0.10683177  units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6139544-1         bus1=C2_m1209824.3          bus2=C2_m1209828.3          length=0.251213    units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6015788-2         bus1=C2_l3195315.1          bus2=C2_m1069181.1          length=0.084172665 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5591702-1         bus1=C2_m1069590.2          bus2=C2_m1069595.2          length=0.13532605  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5986923-1         bus1=C2_m1027004.2          bus2=C2_l2897765.2          length=0.14590338  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6301772-2         bus1=C2_m1047314.1          bus2=C2_n1137961.1          length=0.019319939 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6001653-2         bus1=C2_l2876814            bus2=C2_m1026834            length=0.079857191 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6017283-1         bus1=C2_m1008743.2          bus2=C2_m1008742.2          length=0.082326351 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5686079-1         bus1=C2_p827525             bus2=C2_m1026902            length=0.09909393  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5527264-7         bus1=C2_n1144663            bus2=C2_m1089215            length=0.025465502 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5683813-1         bus1=C2_m1069469.1          bus2=C2_m1069467.1          length=0.021347852 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5986935-1         bus1=C2_m1047324            bus2=C2_l2897780            length=0.092596774 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5956457-3         bus1=C2_n1138597            bus2=C2_m1069411            length=0.04788032  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5654471-1         bus1=C2_l2711226            bus2=C2_m1142819            length=0.078168069 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6409800-1         bus1=C2_m1009726.1          bus2=C2_l3101789.1          length=0.039114934 units=km linecode=1ph-2_wpalxx2_wpal
new line.C2_ln6411365-1         bus1=C2_l2822861.1          bus2=C2_l2841616.1          length=0.20625126  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320328-1         bus1=C2_m1089170.3          bus2=C2_l2879062.3          length=0.1700257   units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5712477-3         bus1=C2_n1139545.3          bus2=C2_m1069174.3          length=0.10311253  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5621857-3         bus1=C2_n1140517.1          bus2=C2_l3157718.1          length=0.10124937  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6440071-1         bus1=C2_l2727008.2          bus2=C2_m1069629.2          length=0.18718667  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5472355-1         bus1=C2_l2691944.1          bus2=C2_l2673312.1          length=0.090648368 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6351523-3         bus1=C2_m1108315.3          bus2=C2_n1230121.3          length=0.009108856 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6047595-2         bus1=C2_m1069533            bus2=C2_n1136356            length=0.11874853  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5800724-1         bus1=C2_m1142865.1          bus2=C2_p895112.1           length=0.008729843 units=km linecode=1ph-2_acsrxx4_acsr
new line.C2_ln6422809-3         bus1=C2_m1047526            bus2=C2_n1136666            length=0.011176327 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5532744-1         bus1=C2_m1069181.1          bus2=C2_l2804253.1          length=0.018383208 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5594242-1         bus1=C2_m1209790            bus2=C2_m1209788            length=0.059115704 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8979343-3         bus1=C2_m4113348.3          bus2=C2_p850400.3           length=0.008298294 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5835137-1         bus1=C2_l3029500.1          bus2=C2_m1026764.1          length=0.09124424  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6170199-2         bus1=C2_m3037449.3          bus2=C2_m1108375.3          length=0.018370264 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5683821-1         bus1=C2_m1069217.3          bus2=C2_l2954350.3          length=0.088367371 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81048110-2        bus1=C2_l2802481.1          bus2=C2_l3214549.1          length=0.089013029 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6506306-2         bus1=C2_l2851933            bus2=C2_l3207907            length=0.023620312 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5593219-1         bus1=C2_m1089189.3          bus2=C2_l2841619.3          length=0.079354415 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln81048087-1        bus1=C2_m1108380.2          bus2=C2_p904452.2           length=0.00654156  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6268990-4         bus1=C2_n1136995.3          bus2=C2_m1047613.3          length=0.012638343 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln8968082-2         bus1=C2_221-306687.2        bus2=C2_l2916625.2          length=0.1329928   units=km linecode=1p_1/0_axnj_db
new line.C2_ln5744344-1         bus1=C2_m1009724.1          bus2=C2_m1009720.1          length=0.045538056 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5593220-2         bus1=C2_m3037540.3          bus2=C2_l2822862.3          length=0.058362953 units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_v9287_48332_sw      bus1=C2_d6019477-1_int.3    bus2=C2_e182727.3         phases=1  switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6019477-1         bus1=C2_m1027043.3          bus2=C2_d6019477-1_int.3    length=0.009146595 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5593227-1         bus1=C2_m1026948.2          bus2=C2_m1026949.2          length=0.009027042 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6409869-1         bus1=C2_m1089131.1          bus2=C2_l3270854.1          length=0.050498276 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6321419-2         bus1=C2_m3036172.2          bus2=C2_m1209763.2          length=0.12253251  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6348954-1         bus1=C2_l3176661.3          bus2=C2_l2970804.3          length=0.077039939 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6201695-2         bus1=C2_p827504.1           bus2=C2_n1137957.1          length=0.009220193 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6048635-1         bus1=C2_m1209763.2          bus2=C2_l2936275.2          length=0.10512015  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6199519-1         bus1=C2_m1047447.2          bus2=C2_l2766722.2          length=0.09849151  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6505938-4         bus1=C2_l3142079.2          bus2=C2_m3036162.2          length=0.002510594 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5472375-1         bus1=C2_m1026724            bus2=C2_r18243              length=0.006585273 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5835124-1         bus1=C2_m1069731.2          bus2=C2_l2710504.2          length=0.055663415 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6103927-1         bus1=C2_m1142860.1          bus2=C2_p895114.1           length=0.006584149 units=km linecode=1ph-2_acsrxx4/0_tpx
new line.C2_ln6138622-1         bus1=C2_l3197652.1          bus2=C2_l2748143.1          length=0.030526675 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5776673-1         bus1=C2_p827575.3           bus2=C2_m1069437.3          length=0.005084751 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6074369-1         bus1=C2_m1069620.2          bus2=C2_m1069610.2          length=0.019908246 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5621826-1         bus1=C2_m1026942.1          bus2=C2_l3270814.1          length=0.030480279 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6506312-2         bus1=C2_m1026378.1          bus2=C2_l2897778.1          length=0.089714651 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6046046-1         bus1=C2_m1069532.2          bus2=C2_l2785534.2          length=0.058579077 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6138589-1         bus1=C2_m1069147.3          bus2=C2_l3066801.3          length=0.036397234 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6258445-1         bus1=C2_m1069556.3          bus2=C2_p901932.3           length=0.006455801 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5653480-1         bus1=C2_l2691967            bus2=C2_m1069504            length=0.045726354 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5717630-1         bus1=C2_m1166393.3          bus2=C2_m1166395.3          length=0.065649313 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5956463-1         bus1=C2_l2766718            bus2=C2_l3048206            length=0.091797543 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5744328-1         bus1=C2_m1047821.2          bus2=C2_l2684420.2          length=0.019763795 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln8979254-1         bus1=C2_p850080             bus2=C2_221-311905          length=0.005085603 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5620694-1         bus1=C2_m1089204.1          bus2=C2_l3157167.1          length=0.053774065 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6048634-1         bus1=C2_m1186072            bus2=C2_m1186067            length=0.042173829 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5895779-1         bus1=C2_m1047432.1          bus2=C2_l2879075.1          length=0.048365479 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5951197-2         bus1=C2_m3037537.2          bus2=C2_l3231269.2          length=0.17068799  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5563942-3         bus1=C2_r42247              bus2=C2_m1149233            length=0.039748412 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5835123-1         bus1=C2_m1108266.2          bus2=C2_m1108265.2          length=0.13785673  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5956483-1         bus1=C2_m1069543.2          bus2=C2_m1069535.2          length=0.067566417 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln6291153-1         bus1=C2_m1126023.1          bus2=C2_m1126017.1          length=0.076784686 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5683841-1         bus1=C2_m1047711.1          bus2=C2_m1047718.1          length=0.08699875  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5804802-1         bus1=C2_m1069136            bus2=C2_m1069135            length=0.075176765 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6167753-1         bus1=C2_m1009771.2          bus2=C2_l2914323.2          length=0.074657775 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047569-1         bus1=C2_m1069218.3          bus2=C2_l2954351.3          length=0.090257827 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229809-1         bus1=C2_m1026760            bus2=C2_m1026744            length=0.11513443  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5804781-1         bus1=C2_m1008752.2          bus2=C2_m1008746.2          length=0.079322218 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln6352701-1         bus1=C2_m1069457.1          bus2=C2_e182745.1           length=0.010942281 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5955074-2         bus1=C2_n1139546.2          bus2=C2_l2970842.2          length=0.08556852  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6229805-1         bus1=C2_m1026363.3          bus2=C2_l2897779.3          length=0.08942633  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411376-1         bus1=C2_m1069217.3          bus2=C2_l2841626.3          length=0.004068265 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5654485-1         bus1=C2_l2711234.2          bus2=C2_l3198355.2          length=0.11883792  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5746550-3         bus1=C2_n1139256.2          bus2=C2_l2973178.2          length=0.063648486 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6232159-1         bus1=C2_m1149236.1          bus2=C2_p829974.1           length=0.004284117 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6412346-1         bus1=C2_l3160862.3          bus2=C2_l3104850.3          length=0.13216499  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6350548-1         bus1=C2_m1047368.2          bus2=C2_l2748130.2          length=0.063630013 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6106658-1         bus1=C2_l3083019.1          bus2=C2_m1027080.1          length=0.028722057 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047554-1         bus1=C2_m1008752.2          bus2=C2_l3085389.2          length=0.030157844 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5956458-1         bus1=C2_m1108269.2          bus2=C2_l2729405.2          length=0.072526889 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5752776-2         bus1=C2_p828362             bus2=C2_n1136671            length=0.006231854 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5651988-1         bus1=C2_p901941.1           bus2=C2_l3251799.1          length=0.049058221 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5562935-1         bus1=C2_m1026308.2          bus2=C2_l2897764.2          length=0.10579646  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5502521-1         bus1=C2_m1009840.2          bus2=C2_l2991901.2          length=0.054828722 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6409797-3         bus1=C2_n1134470.1          bus2=C2_l3251808.1          length=0.090043408 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5926332-1         bus1=C2_m1047457.2          bus2=C2_l3139086.2          length=0.067038007 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5742811-4         bus1=C2_n1137992            bus2=C2_196-29520           length=0.004539509 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6505943-3         bus1=C2_l3029501.2          bus2=C2_m3036165.2          length=0.001865744 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6228278-1         bus1=C2_m1026857.1          bus2=C2_m1026859.1          length=0.008540055 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5896844-1         bus1=C2_m1108311.3          bus2=C2_l2898526.3          length=0.024674093 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5805761-1         bus1=C2_l3048965            bus2=C2_m1142843            length=0.051340388 units=km linecode=3ph_h-397_acsr397_acsr397_acsr4_wpal
new line.C2_ln5867683-2         bus1=C2_l3216123            bus2=C2_n1136996            length=0.10425637  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956467-1         bus1=C2_m1069202.3          bus2=C2_l2879073.3          length=0.1215708   units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5683804-1         bus1=C2_m1089096.3          bus2=C2_m1089093.3          length=0.087449344 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6505940-2         bus1=C2_m1047786.2          bus2=C2_l3048207.2          length=0.06950792  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6139649-1         bus1=C2_l3160868.2          bus2=C2_l3082988.2          length=0.026688039 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5982822-1         bus1=C2_m1125957.3          bus2=C2_l2936211.3          length=0.037860101 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln81354564-11       bus1=C2_n1140525.3          bus2=C2_l3645809.3          length=0.063894064 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5807087-1         bus1=C2_p829962.3           bus2=C2_m1142835.3          length=0.006128772 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5517002-3         bus1=C2_l3125349            bus2=C2_n1138604            length=0.060300362 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.SwC2_a8735_48332_sw      bus1=C2_d5710794-3_int      bus2=C2_e192860             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5710794-3         bus1=C2_hvmv_sub_48332      bus2=C2_d5710794-3_int      length=0.019436038 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln6388581-1         bus1=C2_l3254216.1          bus2=C2_m1047401.1          length=0.033524083 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5499793-1         bus1=C2_l3157167.1          bus2=C2_l2785511.1          length=0.12540534  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5653472-1         bus1=C2_l2897784.2          bus2=C2_m1026496.2          length=0.045599897 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6288693-1         bus1=C2_p859135.1           bus2=C2_m1047702.1          length=0.006788703 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6199518-1         bus1=C2_m1027002            bus2=C2_l2673313            length=0.091680795 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5738651-1         bus1=C2_m1047725.2          bus2=C2_m1047728.2          length=0.087680445 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5804836-1         bus1=C2_m1047300            bus2=C2_m1047299            length=0.062852147 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5926320-1         bus1=C2_m1069590.2          bus2=C2_l3122835.2          length=0.10825924  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6121686-1         bus1=C2_l3234185.2          bus2=C2_l3065750.2          length=0.099426324 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5532790-1         bus1=C2_l2991943.3          bus2=C2_m1047319.3          length=0.077486727 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6258470-1         bus1=C2_m1026826.1          bus2=C2_l2952013.1          length=0.083593427 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln6411407-1         bus1=C2_m1026701            bus2=C2_m1026697            length=0.061157918 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5636753-1         bus1=C2_m1069730.2          bus2=C2_l3159037.2          length=0.035837621 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6321412-1         bus1=C2_m1142835.3          bus2=C2_m1142833.3          length=0.010835079 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5833652-1         bus1=C2_m1009726.1          bus2=C2_m1009724.1          length=0.072739184 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5803262-1         bus1=C2_p901913.3           bus2=C2_l3157708.3          length=0.023108605 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6438273-3         bus1=C2_n1140823            bus2=C2_l2851933            length=0.060456164 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6229827-1         bus1=C2_m1027066.3          bus2=C2_l2841645.3          length=0.012252958 units=km linecode=1ph-xx2_acsr1/0_tpx
new line.C2_ln5651995-1         bus1=C2_m1125959.3          bus2=C2_m1125974.3          length=0.064815835 units=km linecode=1ph-xx2_acsr1/0_tpx
new line.C2_ln5804793-1         bus1=C2_m1069192.1          bus2=C2_m1069191.1          length=0.055093178 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5894220-2         bus1=C2_m1108259.2          bus2=C2_m1108258.2          length=0.046227845 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6413711-1         bus1=C2_p829976.1           bus2=C2_l2955078.1          length=0.054801402 units=km linecode=1ph-4_acsrxx4_acsr
new line.SwC2_v7995_48332_sw      bus1=C2_d5837361-8_int.3    bus2=C2_e182745.3          phases=1 switch=y           r1=1     1    1        1            length=0.001 phases=1 enabled=false
new line.C2_ln5837361-8         bus1=C2_n1147867.3          bus2=C2_d5837361-8_int.3    length=0.00591651  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6506316-3         bus1=C2_l2991901.2          bus2=C2_m3037537.2          length=0.46634392  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5652982-1         bus1=C2_m1026792.1          bus2=C2_l2821010.1          length=0.17284247  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5624288-1         bus1=C2_m1125968            bus2=C2_m1125976            length=0.039982249 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6048641-1         bus1=C2_m1108276.2          bus2=C2_l2786273.2          length=0.041388462 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5686078-3         bus1=C2_n1142112.2          bus2=C2_p827496.2           length=0.012407867 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln8939784-1         bus1=C2_221-240988.3        bus2=C2_l3141411.3          length=0.041081206 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5989326-1         bus1=C2_m1142871.3          bus2=C2_p829956.3           length=0.005939628 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5898057-1         bus1=C2_m1069468.1          bus2=C2_p827506.1           length=0.008514154 units=km linecode=1ph-4_acsrxx4_acsr
new line.SwC2_l5437_48332_sw      bus1=C2_d5535139-1_int      bus2=C2_e183473             switch=y           r1=1     1    1        1            length=0.001
new line.C2_ln5535139-1         bus1=C2_m1125997            bus2=C2_d5535139-1_int      length=0.003340893 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5653463-1         bus1=C2_m1047518.2          bus2=C2_l2973160.2          length=0.086539921 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6137084-3         bus1=C2_m1027080.1          bus2=C2_n1134471.1          length=0.022304803 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5472343-1         bus1=C2_m1009838.2          bus2=C2_l2801896.2          length=0.047270767 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5712477-2         bus1=C2_p827520.3           bus2=C2_n1139545.3          length=0.006405147 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5501004-1         bus1=C2_m1009784            bus2=C2_m1009770            length=0.060807616 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5744357-1         bus1=C2_m1069224.3          bus2=C2_m1069218.3          length=0.11962879  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6350544-3         bus1=C2_n1136669            bus2=C2_l3103822            length=0.060571448 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6900590-2         bus1=C2_m3768670.1          bus2=C2_p1123251.1          length=0.00446956  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6201696-2         bus1=C2_p827512.3           bus2=C2_n1136994.3          length=0.016077465 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5926324-1         bus1=C2_l2729428.1          bus2=C2_m1026648.1          length=0.073717323 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5532749-2         bus1=C2_m1026926.1          bus2=C2_n1138000.1          length=0.005806735 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln8940663-1         bus1=C2_221-242079          bus2=C2_l3011293            length=0.056743508 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5773980-1         bus1=C2_m1026777.1          bus2=C2_l3233353.1          length=0.061621051 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350545-1         bus1=C2_l3029506.2          bus2=C2_m1047518.2          length=0.088472664 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5653454-1         bus1=C2_m1069398.1          bus2=C2_l3010559.1          length=0.10348042  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5623401-1         bus1=C2_m1069213.3          bus2=C2_l3178977.3          length=0.040925899 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5863718-1         bus1=C2_m1108534.1          bus2=C2_p901934.1           length=0.00636407  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5712584-2         bus1=C2_p829796.3           bus2=C2_n1142107.3          length=0.026919099 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5924702-1         bus1=C2_m1069532.2          bus2=C2_l2691965.2          length=0.068760205 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047596-1         bus1=C2_l2785538.1          bus2=C2_l2897793.1          length=0.065434629 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5744370-3         bus1=C2_n1139259.3          bus2=C2_l2710543.3          length=0.035630631 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5861005-3         bus1=C2_q1301               bus2=C2_l3160872            length=0.014127752 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5776665-1         bus1=C2_m1047763.2          bus2=C2_p827509.2           length=0.004641168 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5928546-1         bus1=C2_m1047793.2          bus2=C2_p827555.2           length=0.006096664 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6229797-1         bus1=C2_l2973154.1          bus2=C2_l2879069.1          length=0.064089636 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5714915-1         bus1=C2_l2955006.3          bus2=C2_l2692600.3          length=0.059907485 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6411385-1         bus1=C2_l3029505.3          bus2=C2_l2673318.3          length=0.099578149 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5623406-1         bus1=C2_m1026682.1          bus2=C2_l3066816.1          length=0.091915297 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5683822-1         bus1=C2_m1047424.2          bus2=C2_l2691949.2          length=0.064923417 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6327237-2         bus1=C2_m1026699.2          bus2=C2_m1026704.2          length=0.052537973 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6077785-1         bus1=C2_l2860493.1          bus2=C2_l3085403.1          length=0.087609574 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5803262-8         bus1=C2_n1137991.3          bus2=C2_m4113345.3          length=0.043396699 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5714080-1         bus1=C2_l3235255            bus2=C2_m1047316            length=0.0512085   units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5526906-2         bus1=C2_m1026886            bus2=C2_l3120484            length=0.001817619 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6108145-1         bus1=C2_l2879078            bus2=C2_m1026681            length=0.059593245 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5591710-3         bus1=C2_l3232902            bus2=C2_m4122658            length=0.038895348 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6078776-1         bus1=C2_l3123509            bus2=C2_m1209772            length=0.091160506 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5576174-4         bus1=C2_r20703              bus2=C2_l2859403            length=0.042764844 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5926301-1         bus1=C2_m1026926            bus2=C2_m1026927            length=0.014065755 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6078768-1         bus1=C2_m1125914            bus2=C2_l2917328            length=0.042000852 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6047578-1         bus1=C2_l2841635            bus2=C2_l2822869            length=0.059466993 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln8961800-3         bus1=C2_l2766499.3          bus2=C2_m1047633.3          length=0.008266058 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5562927-1         bus1=C2_m1047442.2          bus2=C2_m1047444.2          length=0.068829483 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln81048107-1        bus1=C2_m1108459.2          bus2=C2_l2802480.2          length=0.082614239 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6320368-1         bus1=C2_l2691954            bus2=C2_l3122849            length=0.064206951 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5803293-1         bus1=C2_m1142880.3          bus2=C2_l2764411.3          length=0.12214678  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6138604-1         bus1=C2_m1026907            bus2=C2_l3085398            length=0.056084116 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln8961799-1         bus1=C2_p828360.3           bus2=C2_l2729206.3          length=0.031497899 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5957460-1         bus1=C2_l2804957.3          bus2=C2_l3048937.3          length=0.0596413   units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6169261-1         bus1=C2_l2822872            bus2=C2_m1047490            length=0.092823918 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5836089-1         bus1=C2_l3235946.1          bus2=C2_m1126005.1          length=0.17481539  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5773028-1         bus1=C2_m1009698.1          bus2=C2_l3156034.1          length=0.050485522 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6138612-1         bus1=C2_m1047318.3          bus2=C2_l3254205.3          length=0.38587464  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6017304-1         bus1=C2_l3197647.1          bus2=C2_m1026778.1          length=0.001620751 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6440004-2         bus1=C2_m1026844.3          bus2=C2_n1147861.3          length=0.007591336 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5866308-1         bus1=C2_l2973833            bus2=C2_m1166373            length=0.041401205 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5562919-1         bus1=C2_l2991902.2          bus2=C2_m1008758.2          length=0.089939336 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6061814-1         bus1=C2_m1026734.1          bus2=C2_l3065696.1          length=0.067089596 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6291152-1         bus1=C2_l2748780.1          bus2=C2_l2823544.1          length=0.069216572 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5621864-1         bus1=C2_m1125987            bus2=C2_p901945             length=0.004817317 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5712475-1         bus1=C2_m1069417.2          bus2=C2_p901910.2           length=0.004314915 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln5500984-1         bus1=C2_l3027122.1          bus2=C2_m1108506.1          length=0.007197514 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5472367-1         bus1=C2_m1047318.3          bus2=C2_l2841637.3          length=0.073241274 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5926309-3         bus1=C2_n1139539.1          bus2=C2_l2710520.1          length=0.11800841  units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5625547-1         bus1=C2_m1089119.2          bus2=C2_p827521.2           length=0.006811498 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6407748-2         bus1=C2_l3046854.2          bus2=C2_m1047453.2          length=0.052525213 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6199513-1         bus1=C2_m1047478.3          bus2=C2_l2766716.3          length=0.042513904 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229795-3         bus1=C2_m1047713.1          bus2=C2_n1137003.1          length=0.009616012 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5895802-1         bus1=C2_m1069582.2          bus2=C2_l2973171.2          length=0.026225465 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5926293-1         bus1=C2_m1089170.3          bus2=C2_l3085392.3          length=0.07829454  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5916435-1         bus1=C2_m1026907.2          bus2=C2_p875742.2           length=0.082379198 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6344714-1         bus1=C2_m1010008.1          bus2=C2_m1010007.1          length=0.002275626 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6077815-4         bus1=C2_l2973155            bus2=C2_l3784018            length=0.064007809 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6259993-1         bus1=C2_m1069213.3          bus2=C2_m1069217.3          length=0.096557637 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5744358-1         bus1=C2_m1026703.3          bus2=C2_l2973166.3          length=0.073030097 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5708136-1         bus1=C2_l3068944.2          bus2=C2_m1125911.2          length=0.002220239 units=km linecode=1ph-x4_acsrx2_wpal
new line.C2_ln6350542-1         bus1=C2_m1047550            bus2=C2_m1047534            length=0.099742445 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6351517-1         bus1=C2_l2936270.1          bus2=C2_l3086078.1          length=0.060598568 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5531255-2         bus1=C2_m1009770.1          bus2=C2_n1147857.1          length=0.008044195 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6298585-1         bus1=C2_m1047593            bus2=C2_m1047615            length=0.1305568   units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5774474-1         bus1=C2_m1009855.2          bus2=C2_l2748139.2          length=0.065522575 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5683827-3         bus1=C2_n1140832.3          bus2=C2_l2841631.3          length=0.026124769 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5835129-1         bus1=C2_l2897765.2          bus2=C2_m1047819.2          length=0.11422097  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6506308-1         bus1=C2_m1026726.2          bus2=C2_l2916610.2          length=0.065808439 units=km linecode=1ph-x4_acsrx4_dpx
new line.C2_ln5532751-1         bus1=C2_l2879076.3          bus2=C2_m1089122.3          length=0.024244087 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6350528-1         bus1=C2_m1009824.2          bus2=C2_l2691939.2          length=0.066211968 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5865228-1         bus1=C2_m1069489.3          bus2=C2_l2933120.3          length=0.073841527 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5803270-2         bus1=C2_m1069225.3          bus2=C2_n1139544.3          length=0.012219542 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5472360-1         bus1=C2_m1089120            bus2=C2_m1089119            length=0.057934318 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln81354564-9        bus1=C2_l3645810.3          bus2=C2_m3763623.3          length=0.009806726 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6900591-20        bus1=C2_l3649302.1          bus2=C2_l3649304.1          length=0.062760591 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6439975-1         bus1=C2_e182727.3           bus2=C2_m1027042.3          length=0.006115666 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6259981-2         bus1=C2_l3178969.2          bus2=C2_l2729401.2          length=0.07661124  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6350539-1         bus1=C2_l3235249.1          bus2=C2_l2954348.1          length=0.093665581 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5926300-1         bus1=C2_l3066812.1          bus2=C2_l2841622.1          length=0.069241673 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6261021-1         bus1=C2_m1209787            bus2=C2_l2823611            length=0.12435365  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6141147-1         bus1=C2_196-35541.3         bus2=C2_m1108317.3          length=0.074929376 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411390-1         bus1=C2_m1047340.1          bus2=C2_l2991923.1          length=0.064796467 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6351519-1         bus1=C2_m1209788            bus2=C2_m1209787            length=0.10721017  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8945012-1         bus1=C2_m1026661.1          bus2=C2_p827530.1           length=0.005074365 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5928544-2         bus1=C2_p827503.3           bus2=C2_n1137994.3          length=0.030870621 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6379450-3         bus1=C2_n1147865.1          bus2=C2_l2895489.1          length=0.12057335  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5503576-1         bus1=C2_m1125934            bus2=C2_l2730163            length=0.063376308 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6320353-1         bus1=C2_m1069572.2          bus2=C2_m1069574.2          length=0.039612138 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6198013-2         bus1=C2_m1026333            bus2=C2_m1026331            length=0.046120846 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6138597-1         bus1=C2_m1089103.2          bus2=C2_l3048196.2          length=0.064029768 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835132-1         bus1=C2_m1089188.3          bus2=C2_l2673306.3          length=0.075730529 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5739188-1         bus1=C2_l2726973            bus2=C2_m1047485            length=0.084637173 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5776667-1         bus1=C2_m1089112.3          bus2=C2_p827520.3           length=0.004631519 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6326286-2         bus1=C2_l2991640.3          bus2=C2_m1089160.3          length=0.1026322   units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229789-1         bus1=C2_m1069398.1          bus2=C2_l3160101.1          length=0.092562083 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6170291-1         bus1=C2_l2711224.2          bus2=C2_m1125905.2          length=0.068159767 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6350538-1         bus1=C2_m1026950            bus2=C2_m1026954            length=0.1053978   units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5714052-2         bus1=C2_m1047558.1          bus2=C2_n1136659.1          length=0.016278994 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5956487-1         bus1=C2_m1069411            bus2=C2_l2766741            length=0.087157015 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5472384-2         bus1=C2_m1069564.1          bus2=C2_n1136361.1          length=0.021452442 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6047575-2         bus1=C2_m1047566.1          bus2=C2_n1137995.1          length=0.006095161 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5744343-3         bus1=C2_n1145955.1          bus2=C2_m1026335.1          length=0.013633755 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6049824-1         bus1=C2_m1069461.1          bus2=C2_p827574.1           length=0.008686967 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320329-1         bus1=C2_l3048206            bus2=C2_m1069156            length=0.059893238 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5955074-3         bus1=C2_p827521.2           bus2=C2_n1139546.2          length=0.009140775 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5863823-1         bus1=C2_m1089112            bus2=C2_l3195356            length=0.039290988 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5562931-3         bus1=C2_n1137996.3          bus2=C2_l3178979.3          length=0.007286016 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6380835-1         bus1=C2_m1069521.1          bus2=C2_l3254231.1          length=0.049905756 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6991380-4         bus1=C2_l3728042.1          bus2=C2_l3728043.1          length=0.066118663 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320325-1         bus1=C2_m1047723.1          bus2=C2_m1047729.1          length=0.092411577 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5501000-1         bus1=C2_m1026792.1          bus2=C2_l2895461.1          length=0.054747227 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320364-1         bus1=C2_l3029518.2          bus2=C2_l2897807.2          length=0.09232586  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5865232-1         bus1=C2_l2785520.2          bus2=C2_m1047386.2          length=0.13434549  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6292465-2         bus1=C2_l2691951.3          bus2=C2_n1139542.3          length=0.023117766 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln8979251-1         bus1=C2_p862322             bus2=C2_221-308718          length=0.005203588 units=km linecode=3p_1/0_axnj_db
new line.C2_ln6351512-1         bus1=C2_m1209750.2          bus2=C2_m1209749.2          length=0.008525901 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5644788-1         bus1=C2_l3254869.2          bus2=C2_l2798067.2          length=0.071911356 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6207101-1         bus1=C2_m1047403.1          bus2=C2_m1047404.1          length=0.068580341 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5831676-1         bus1=C2_m1069600.2          bus2=C2_l3102793.2          length=0.057912138 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5502533-1         bus1=C2_m1089143            bus2=C2_m1089141            length=0.13735777  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6256144-3         bus1=C2_n1139547            bus2=C2_l2688693            length=0.085025858 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5744359-1         bus1=C2_l3122837.3          bus2=C2_l3048222.3          length=0.15077835  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5804785-1         bus1=C2_l2933120.3          bus2=C2_l3104117.3          length=0.25048137  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln8979346-4         bus1=C2_221-311583.1        bus2=C2_n1139250.1          length=0.00400896  units=km linecode=1p_1/0_axnj_db
new line.C2_ln81048100-3        bus1=C2_l2690187.2          bus2=C2_m1108412.2          length=0.089571648 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5986938-2         bus1=C2_m1026690.1          bus2=C2_n1140830.1          length=0.011761074 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81018876-1        bus1=C2_m1069312.3          bus2=C2_p873801.3           length=0.007044674 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5653459-1         bus1=C2_m1089138.1          bus2=C2_l2841628.1          length=0.098548452 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6290239-1         bus1=C2_m1069363.3          bus2=C2_m1069364.3          length=0.092626593 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5593222-1         bus1=C2_l3010556            bus2=C2_l2766718            length=0.1061942   units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5561432-2         bus1=C2_l2689678.2          bus2=C2_m1026463.2          length=0.39687219  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5896825-1         bus1=C2_l2692655            bus2=C2_m1142821            length=0.05352371  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6413565-1         bus1=C2_m1069169.1          bus2=C2_p827508.1           length=0.011234484 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5712587-2         bus1=C2_n1144667.1          bus2=C2_l3083019.1          length=0.094041184 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6326286-1         bus1=C2_m1089162.3          bus2=C2_l2991640.3          length=0.11381753  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472406-1         bus1=C2_l3139086.2          bus2=C2_l3029520.2          length=0.067250621 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln8945010-1         bus1=C2_m1009655.3          bus2=C2_p827528.3           length=0.007086073 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5865245-1         bus1=C2_m1089148.1          bus2=C2_l2991906.1          length=0.15747018  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5501089-1         bus1=C2_m1069565.2          bus2=C2_l2989596.2          length=0.10297731  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5712587-3         bus1=C2_m1027056.1          bus2=C2_n1144667.1          length=0.031755492 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5503544-1         bus1=C2_m1108500            bus2=C2_m1108505            length=0.025428215 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5534969-3         bus1=C2_l3066814            bus2=C2_n1134477            length=0.014268301 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8979248-1         bus1=C2_m1108398            bus2=C2_p850072             length=0.003076946 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5594151-1         bus1=C2_m1108483.1          bus2=C2_m1108486.1          length=0.031762493 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5836178-1         bus1=C2_m1142863            bus2=C2_m1142865            length=0.06715174  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6140777-1         bus1=C2_m1026341.1          bus2=C2_p827531.1           length=0.009336879 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6108135-1         bus1=C2_l2748133.3          bus2=C2_l3085399.3          length=0.085312175 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6381764-1         bus1=C2_m1126005.1          bus2=C2_l2767342.1          length=0.069643694 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6348948-1         bus1=C2_m1125944            bus2=C2_m1125947            length=0.17349389  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5502525-1         bus1=C2_l2710511.1          bus2=C2_l2766719.1          length=0.067282003 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5651977-3         bus1=C2_p827549.1           bus2=C2_n1140518.1          length=0.022065499 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln8961800-2         bus1=C2_l2878848.3          bus2=C2_l2766499.3          length=0.1444999   units=km linecode=1p_1/0_axnj_db
new line.C2_ln5956502-1         bus1=C2_m1047316.3          bus2=C2_l2766728.3          length=0.034407731 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5958706-1         bus1=C2_m1069462.2          bus2=C2_l3216342.2          length=0.03003113  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5623399-1         bus1=C2_m1027041.3          bus2=C2_l2916607.3          length=0.069873819 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5623396-1         bus1=C2_m1047828.2          bus2=C2_l2710513.2          length=0.097674448 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5532734-1         bus1=C2_l2801896.2          bus2=C2_m1009839.2          length=0.075703072 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5651961-1         bus1=C2_m1026857.1          bus2=C2_l2973165.1          length=0.083436787 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6137015-1         bus1=C2_m1108501.1          bus2=C2_m1108499.1          length=0.057368322 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6019478-1         bus1=C2_m1069227.3          bus2=C2_l2748133.3          length=0.099889824 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6376200-2         bus1=C2_l2785546.1          bus2=C2_m1026810.1          length=0.11908408  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5926294-1         bus1=C2_m1108368.3          bus2=C2_l3085393.3          length=0.070351763 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6108130-5         bus1=C2_l3178974.2          bus2=C2_m3327098.2          length=0.071938875 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6077782-1         bus1=C2_m1026774            bus2=C2_m1026769            length=0.11928172  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6286966-2         bus1=C2_n1140820.2          bus2=C2_l3189189.2          length=0.041358528 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln8979346-3         bus1=C2_l2821770.1          bus2=C2_m1069247.1          length=0.075127946 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5562947-1         bus1=C2_m1069551.2          bus2=C2_m1069555.2          length=0.056435997 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln81048107-2        bus1=C2_l2802480.2          bus2=C2_l3252336.2          length=0.080399903 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5655838-1         bus1=C2_p829977             bus2=C2_m1186061            length=0.07476375  units=km linecode=3ph_h-2_acsr2_acsr4_acsr4_acsr
new line.C2_ln6017297-1         bus1=C2_l2820556.1          bus2=C2_m1047410.1          length=0.039489352 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5956456-1         bus1=C2_m1026990.2          bus2=C2_m1027001.2          length=0.25486216  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6108148-1         bus1=C2_m1047344.1          bus2=C2_l3029499.1          length=0.075276447 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81048100-7        bus1=C2_221-282818.2        bus2=C2_n1230123.2          length=0.006488617 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5928545-1         bus1=C2_m1026830.3          bus2=C2_p827511.3           length=0.002757947 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5624291-1         bus1=C2_m1209823.3          bus2=C2_m1209824.3          length=0.092131093 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6134417-2         bus1=C2_p895105.1           bus2=C2_n1142110.1          length=0.009885674 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5504713-3         bus1=C2_n1142111.1          bus2=C2_l2991912.1          length=0.052282396 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895784-1         bus1=C2_l3010569.1          bus2=C2_m1047335.1          length=0.052752414 units=km linecode=1ph-4_wpalxx1/0_tpx
new line.C2_ln5683858-2         bus1=C2_l3216368            bus2=C2_n1140827            length=0.027696815 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5986937-1         bus1=C2_l3216351.1          bus2=C2_l2879081.1          length=0.031697757 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6041764-1         bus1=C2_m1069564.1          bus2=C2_l3104144.1          length=0.038391421 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6228396-1         bus1=C2_l2916619.2          bus2=C2_l2727008.2          length=0.095791421 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5896727-1         bus1=C2_m1126031.3          bus2=C2_l3179608.3          length=0.033311703 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81048106-3        bus1=C2_l2990098.1          bus2=C2_m1108462.1          length=0.049303938 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5647725-1         bus1=C2_m1009839.2          bus2=C2_l2673326.2          length=0.064921977 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6291288-3         bus1=C2_m1142815.1          bus2=C2_n1141477.1          length=0.024196531 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5621837-3         bus1=C2_n1139252.2          bus2=C2_l3122812.2          length=0.006240546 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln6261020-1         bus1=C2_m1166386.3          bus2=C2_l2898515.3          length=0.20000233  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6326286-3         bus1=C2_m1089160.3          bus2=C2_m1089163.3          length=0.083819726 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5920279-4         bus1=C2_n1142099            bus2=C2_n1142100            length=0.034874672 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6138635-1         bus1=C2_m1069456.3          bus2=C2_l2897806.3          length=0.063070091 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411368-1         bus1=C2_l2822865.3          bus2=C2_l2916606.3          length=0.077356436 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5531242-1         bus1=C2_m1126016.1          bus2=C2_l3195321.1          length=0.066765978 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895788-1         bus1=C2_m1026852            bus2=C2_l3197646            length=0.10323464  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6167754-2         bus1=C2_m1026829.2          bus2=C2_n1147859.2          length=0.010421775 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6379462-2         bus1=C2_l3139121            bus2=C2_l2763153            length=0.075011137 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5958705-1         bus1=C2_e182726.2           bus2=C2_l2766744.2          length=0.074860758 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6199560-1         bus1=C2_l3216370            bus2=C2_m1047312            length=0.10088065  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6109068-1         bus1=C2_226-23745.3         bus2=C2_m1209822.3          length=0.5210015   units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5473436-1         bus1=C2_m1142828            bus2=C2_l2674047            length=0.0003048   units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6991379-2         bus1=C2_m3949157.1          bus2=C2_l3727711.1          length=0.049067803 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895787-1         bus1=C2_m1026329            bus2=C2_m1026328            length=0.034167636 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5715019-1         bus1=C2_m1108355.3          bus2=C2_m1108352.3          length=0.087328751 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5927297-1         bus1=C2_l2842330.3          bus2=C2_l3086002.3          length=0.057142699 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6247127-2         bus1=C2_n1134476            bus2=C2_l3066814            length=0.039901594 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8979345-1         bus1=C2_m1069284.1          bus2=C2_p850401.1           length=0.009197184 units=km linecode=1p_1/0_axnj_db
new line.SwC2_ln4625713_sw        bus1=C2_d5502543-2_int      bus2=C2_q14413              switch=y           r1=1     1     1        1            length=0.001
new line.C2_ln5502543-2         bus1=C2_m1026872            bus2=C2_d5502543-2_int      length=0.091211804 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5683824-1         bus1=C2_l3029503.3          bus2=C2_m1069202.3          length=0.06302783  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6259999-2         bus1=C2_m1026783.1          bus2=C2_n1140524.1          length=0.029322117 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6349052-1         bus1=C2_m1047792.2          bus2=C2_l2876846.2          length=0.36983378  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5926295-1         bus1=C2_m1089165.3          bus2=C2_l3216343.3          length=0.15301291  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6381766-1         bus1=C2_l3254873.3          bus2=C2_m1166393.3          length=0.03392068  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5561439-2         bus1=C2_n1136354            bus2=C2_l2748144            length=0.011140901 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5502527-1         bus1=C2_m1047796.2          bus2=C2_l3010562.2          length=0.12220625  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290217-1         bus1=C2_m1026690            bus2=C2_l2879078            length=0.096363859 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5593246-1         bus1=C2_m1069555.2          bus2=C2_m1069557.2          length=0.045308064 units=km linecode=1ph-x4_acsrx1/0_tpx
new line.C2_ln5956465-1         bus1=C2_l2841622.1          bus2=C2_l2804254.1          length=0.26870688  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5835134-1         bus1=C2_m1047374.2          bus2=C2_l3197629.2          length=0.22047322  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5679695-1         bus1=C2_m1089202            bus2=C2_m1089203            length=0.06301215  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6341781-2         bus1=C2_m1026866.1          bus2=C2_n1147862.1          length=0.011218487 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6018336-1         bus1=C2_m1149236            bus2=C2_m1149235            length=0.041559119 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5532749-3         bus1=C2_n1138000.1          bus2=C2_l2766720.1          length=0.049989108 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5686244-1         bus1=C2_m1209791.1          bus2=C2_p903354.1           length=0.003369601 units=km linecode=1ph-4_acsrxx1/0_3w_cs
new line.C2_ln6879074-1         bus1=C2_m1026960.1          bus2=C2_m3729981.1          length=0.025908036 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6106511-1         bus1=C2_196-36167           bus2=C2_l3011298            length=0.081552278 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5679770-2         bus1=C2_m1108524.3          bus2=C2_n1136031.3          length=0.035289303 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5993742-1         bus1=C2_m1026699.2          bus2=C2_m1026722.2          length=0.092686266 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6259997-1         bus1=C2_l2991915.2          bus2=C2_l2673320.2          length=0.059616084 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5682337-1         bus1=C2_m1047497.2          bus2=C2_p901912.2           length=0.007964691 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5653456-1         bus1=C2_m1047755.1          bus2=C2_l3066812.1          length=0.015828455 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6196270-4         bus1=C2_m3037441.1          bus2=C2_n1140824.1          length=0.032437566 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6290233-1         bus1=C2_m1026709            bus2=C2_m1026701            length=0.058611852 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6991377-13        bus1=C2_l3729298.1          bus2=C2_l3727707.1          length=0.059586382 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6199556-1         bus1=C2_l3160123.1          bus2=C2_l2897805.1          length=0.091770101 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5744323-1         bus1=C2_m1089094.3          bus2=C2_m1069147.3          length=0.061191262 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5745347-1         bus1=C2_m1125919            bus2=C2_m1125917            length=0.039996823 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6047561-1         bus1=C2_m1069154            bus2=C2_l3197630            length=0.17770738  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6411389-1         bus1=C2_m1026343.1          bus2=C2_m1026344.1          length=0.009411782 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5774453-1         bus1=C2_m1069156            bus2=C2_m1069155            length=0.12496298  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5926303-1         bus1=C2_l2785523.3          bus2=C2_l3141388.3          length=0.09968724  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5770318-1         bus1=C2_m1026786            bus2=C2_m1026785            length=0.003869814 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5958702-3         bus1=C2_n1137958.3          bus2=C2_m1047478.3          length=0.088720467 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5804806-1         bus1=C2_l2841639.1          bus2=C2_m1026877.1          length=0.044327562 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5561521-1         bus1=C2_l2820583.3          bus2=C2_m1108354.3          length=0.15411203  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6199521-1         bus1=C2_m1089115.3          bus2=C2_l2991911.3          length=0.071818278 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6290240-2         bus1=C2_n1136363            bus2=C2_r18245              length=0.056130014 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln81018877-1        bus1=C2_221-306686.3        bus2=C2_l2970258.3          length=0.034412551 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5860423-1         bus1=C2_l2841632            bus2=C2_regxfmr_190-8593    length=0.025125717 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln7064338-3         bus1=C2_p1197121.3          bus2=C2_l2805031.3          length=0.048164266 units=km linecode=1ph-xx2_acsr1/0_tpx
new line.C2_ln6077801-1         bus1=C2_m1069224.3          bus2=C2_m1069226.3          length=0.12318119  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5653489-1         bus1=C2_l2860506.2          bus2=C2_m1027019.2          length=0.25032548  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6199515-1         bus1=C2_m1047828.2          bus2=C2_l2954346.2          length=0.020406482 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6380819-1         bus1=C2_m1047471.2          bus2=C2_l2879077.2          length=0.095479672 units=km linecode=1ph-x2_acsrx2_acsr
new line.SwC2_ln4641075_sw        bus1=C2_d5860423-3_int      bus2=C2_q14733              switch=y           r1=1     1     1        1            length=0.001
new line.C2_ln5860423-3         bus1=C2_190-8593            bus2=C2_d5860423-3_int      length=0.008028039 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5622467-4         bus1=C2_l3139366            bus2=C2_m4362177            length=0.1156061   units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln81043320-3        bus1=C2_l2763812.3          bus2=C2_l2951995.3          length=0.18522105  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6290213-1         bus1=C2_l3197638.1          bus2=C2_m1026849.1          length=0.06122653  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6140774-2         bus1=C2_n1137993.1          bus2=C2_l2860482.1          length=0.064324784 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5500984-4         bus1=C2_p901946.1           bus2=C2_n1142105.1          length=0.003539661 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6412366-1         bus1=C2_m1108300.2          bus2=C2_l2711234.2          length=0.071107595 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6383058-1         bus1=C2_m1026905.1          bus2=C2_p827515.1           length=0.005519746 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5649361-2         bus1=C2_m1108520.3          bus2=C2_l2804277.3          length=0.053893847 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5562930-1         bus1=C2_m1069192.1          bus2=C2_l2991913.1          length=0.092516396 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5863825-1         bus1=C2_l2933165.2          bus2=C2_l3235273.2          length=0.12824486  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6290212-1         bus1=C2_m1089131            bus2=C2_l3029502            length=0.095769969 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5714046-1         bus1=C2_m1047780.2          bus2=C2_l3066811.2          length=0.12287272  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5682448-2         bus1=C2_m1047732.3          bus2=C2_n1137987.3          length=0.011951532 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229832-2         bus1=C2_l3197661.3          bus2=C2_l3122848.3          length=0.067951518 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5843536-1         bus1=C2_m1047580            bus2=C2_p828362             length=0.006961051 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5715018-1         bus1=C2_m1108345.3          bus2=C2_m1108347.3          length=0.038716091 units=km linecode=1ph-xx2_acsr2_acsr
new line.SwC2_l5491_48332_sw      bus1=C2_d5655682-1_int.2    bus2=C2_e182725.2          phases=1 switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5655682-1         bus1=C2_m1026954.2          bus2=C2_d5655682-1_int.2    length=0.004573626 units=km linecode=1ph-x4_acsrx4_acsr
new line.SwC2_ln4625696_sw        bus1=C2_d5926308-3_int      bus2=C2_q14412              switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5926308-3         bus1=C2_l2860491            bus2=C2_d5926308-3_int      length=0.034344255 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6290206-1         bus1=C2_m1108368.3          bus2=C2_l2897770.3          length=0.070383343 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5562929-1         bus1=C2_m1047424.2          bus2=C2_l3104127.2          length=0.046947139 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5803293-2         bus1=C2_l2764411.3          bus2=C2_l2767343.3          length=0.054923627 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5745355-1         bus1=C2_l2786266            bus2=C2_m1166375            length=0.034564588 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6017285-1         bus1=C2_m1047821.2          bus2=C2_l2785512.2          length=0.20621226  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6201698-2         bus1=C2_p827529.2           bus2=C2_n1136668.2          length=0.004541676 units=km linecode=1ph-x2_acsrx4_acsr
new line.C2_ln5501003-1         bus1=C2_m1027114.1          bus2=C2_l3195327.1          length=0.07315169  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5924720-1         bus1=C2_m1027121.1          bus2=C2_m1027123.1          length=0.031125108 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6255845-1         bus1=C2_m1125976.2          bus2=C2_p895106.2           length=0.007911675 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5956501-1         bus1=C2_m1047299.3          bus2=C2_l3104157.3          length=0.055049483 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6077772-1         bus1=C2_m1008746.2          bus2=C2_m1008743.2          length=0.077505522 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6225673-1         bus1=C2_m1026886.3          bus2=C2_p895409.3           length=0.00967571  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5561432-1         bus1=C2_m1047374.2          bus2=C2_l2689678.2          length=0.089023412 units=km linecode=1ph-x2_acsrx2_acsr
new line.SwC2_ln4586093_sw        bus1=C2_d6138608-3_int      bus2=C2_q14404              switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6138608-3         bus1=C2_l3029502            bus2=C2_d6138608-3_int      length=0.085516894 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6138618-1         bus1=C2_m1009855.2          bus2=C2_l2991927.2          length=0.11709698  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5562921-1         bus1=C2_m1089155.3          bus2=C2_m1089158.3          length=0.10182979  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5895807-1         bus1=C2_l2729429.1          bus2=C2_l3197647.1          length=0.11841885  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5502540-1         bus1=C2_m1026324.2          bus2=C2_m1026323.2          length=0.055597896 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6411375-1         bus1=C2_m1047441.2          bus2=C2_l2804258.2          length=0.058106727 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047573-2         bus1=C2_m1026647.1          bus2=C2_m3036169.1          length=0.10525506  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5741249-1         bus1=C2_p893163.1           bus2=C2_m1047314.1          length=0.003926085 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5698090-3         bus1=C2_m4113348.1.3        bus2=C2_m1069284.1.3        length=0.001454765 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr           phases=2 enabled=true
new line.C2_ln5989332-1         bus1=C2_p829978.1           bus2=C2_l2992656.1          length=0.055447271 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5927423-1         bus1=C2_l2936271            bus2=C2_m1142815            length=0.13955636  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5895803-1         bus1=C2_m1069550.2          bus2=C2_m1069544.2          length=0.092977944 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6260001-1         bus1=C2_m1026906.1          bus2=C2_l2916598.1          length=0.12405979  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6229791-1         bus1=C2_l2954344.3          bus2=C2_l2897767.3          length=0.050920906 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6409775-2         bus1=C2_l2876796.1          bus2=C2_m1047756.1          length=0.051059122 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5714042-1         bus1=C2_m1047824.2          bus2=C2_l3122810.2          length=0.078101352 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6411005-1         bus1=C2_m1108379            bus2=C2_m1108380            length=0.040149925 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5532788-2         bus1=C2_m1026706.3          bus2=C2_n1140822.3          length=0.011126771 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5744325-1         bus1=C2_l2860478.2          bus2=C2_l2822858.2          length=0.063639332 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6320332-1         bus1=C2_l2841620.2          bus2=C2_l2785520.2          length=0.23972223  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6991378-5         bus1=C2_l3727709.1          bus2=C2_l3727710.1          length=0.072296842 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5863704-3         bus1=C2_n1136667            bus2=C2_196-29519           length=0.035165542 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6318745-3         bus1=C2_m1027042.3          bus2=C2_n1144666.3          length=0.023432109 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6413700-1         bus1=C2_m1125987            bus2=C2_m1125989            length=0.067439688 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6409778-1         bus1=C2_l2898495            bus2=C2_l2952003            length=0.14066211  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6381854-1         bus1=C2_l3179674.2          bus2=C2_m1209758.2          length=0.11990402  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6138608-2         bus1=C2_q14404              bus2=C2_regxfmr_190-7361    length=0.004597065 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5744370-2         bus1=C2_m1069437.3          bus2=C2_n1139259.3          length=0.045339546 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6290240-3         bus1=C2_m1069564            bus2=C2_n1136363            length=0.035926005 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8979358-1         bus1=C2_m1069249.3          bus2=C2_l2803194.3          length=0.059419316 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5927383-1         bus1=C2_m1186065            bus2=C2_m1186064            length=0.069089863 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.SwC2_l5659_48332_sw      bus1=C2_d6231996-1_int.2    bus2=C2_e206614.2       phases=1    switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6231996-1         bus1=C2_m1069582.2          bus2=C2_d6231996-1_int.2    length=0.024681061 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5533797-1         bus1=C2_m1209776            bus2=C2_m1209775            length=0.066478863 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6047582-1         bus1=C2_l2804261.3          bus2=C2_l3178980.3          length=0.097256107 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6409775-4         bus1=C2_n1136027.1          bus2=C2_l2876796.1          length=0.065085962 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5926290-1         bus1=C2_m1047835.2          bus2=C2_m1047836.2          length=0.19374274  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6381820-1         bus1=C2_m1125962            bus2=C2_l3123452            length=0.12338833  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6103662-1         bus1=C2_p893610.2           bus2=C2_m1108302.2          length=0.088110833 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6262430-1         bus1=C2_p829797.1           bus2=C2_m1108483.1          length=0.005836428 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5742813-1         bus1=C2_m1069174.3          bus2=C2_l2841629.3          length=0.058260649 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6199527-1         bus1=C2_l3254218            bus2=C2_l2860490            length=0.071264489 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5986925-2         bus1=C2_l2897769.3          bus2=C2_l3778577.3          length=0.055122545 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5742811-1         bus1=C2_m1047507            bus2=C2_l2820531            length=0.039868308 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5926284-3         bus1=C2_l3626914.3          bus2=C2_m1089102.3          length=0.043214011 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6413954-1         bus1=C2_l2955077            bus2=C2_m1142851            length=0.060265518 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6411366-1         bus1=C2_l3048196.2          bus2=C2_m1089097.2          length=0.27540391  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6412354-1         bus1=C2_m1166373            bus2=C2_m1166374            length=0.009347399 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5895789-2         bus1=C2_n1139552            bus2=C2_m1026702            length=0.087676551 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6383060-2         bus1=C2_p827533.2           bus2=C2_n1139538.2          length=0.009362538 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6259984-1         bus1=C2_l3160098            bus2=C2_m1089213            length=0.10637705  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5591814-1         bus1=C2_m1108317.3          bus2=C2_l2820590.3          length=0.066771557 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5502531-1         bus1=C2_l3104125            bus2=C2_m1089131            length=0.038246899 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5863746-1         bus1=C2_m1009770.2          bus2=C2_m1009771.2          length=0.008590113 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5956499-3         bus1=C2_q14411              bus2=C2_m1069428            length=0.045358185 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5769126-1         bus1=C2_l3118855            bus2=C2_l3231255            length=0.050485134 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.SwC2_ln3693186_sw        bus1=C2_d5861005-2_int      bus2=C2_q1301               switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5861005-2         bus1=C2_196-31070           bus2=C2_d5861005-2_int      length=0.006140917 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5714043-1         bus1=C2_m1027071.3          bus2=C2_l3235241.3          length=0.014734205 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5835138-1         bus1=C2_l2729409.2          bus2=C2_l2841624.2          length=0.086763598 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6411383-1         bus1=C2_l3235254            bus2=C2_m1026855            length=0.10123214  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln81048100-2        bus1=C2_l2708744.2          bus2=C2_l2690187.2          length=0.095305584 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6019479-1         bus1=C2_m1026851.1          bus2=C2_p827536.1           length=0.006724963 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln5714044-1         bus1=C2_m1069467.1          bus2=C2_m1069466.1          length=0.015739623 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6260000-1         bus1=C2_l2841636.2          bus2=C2_m1026324.2          length=0.051752115 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln5985347-1         bus1=C2_m1069521.1          bus2=C2_m1069524.1          length=0.098153028 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6348967-1         bus1=C2_m1027091.1          bus2=C2_m1027092.1          length=0.027593481 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5833611-1         bus1=C2_l2858163.1          bus2=C2_l2766747.1          length=0.16134385  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5593251-1         bus1=C2_m1069464            bus2=C2_m1069461            length=0.080336373 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5837358-1         bus1=C2_m1026701.1          bus2=C2_p827560.1           length=0.005165307 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5894218-1         bus1=C2_m1069629.2          bus2=C2_m1069640.2          length=0.14630221  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6195132-1         bus1=C2_m1108298.2          bus2=C2_p893610.2           length=0.010177529 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6229829-2         bus1=C2_l2822877            bus2=C2_n1138598            length=0.02327281  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6380825-1         bus1=C2_m1009715.1          bus2=C2_m1009705.1          length=0.080367352 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5624375-1         bus1=C2_m1166387.3          bus2=C2_l3198347.3          length=0.11685199  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5533710-1         bus1=C2_m1108489.1          bus2=C2_m1108492.1          length=0.024583869 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6196270-2         bus1=C2_l3226771.1          bus2=C2_l3189190.1          length=0.16187784  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5653464-1         bus1=C2_m1026308.2          bus2=C2_l2991918.2          length=0.0187679   units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5986919-1         bus1=C2_l2954339.2          bus2=C2_l3048200.2          length=0.062749243 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5807086-1         bus1=C2_p829956.3           bus2=C2_l3160861.3          length=0.061431488 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5805676-2         bus1=C2_m1108483.1          bus2=C2_n1142098.1          length=0.006725823 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6108170-1         bus1=C2_m1047793.2          bus2=C2_m1047795.2          length=0.006544441 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6292466-1         bus1=C2_m1047552.2          bus2=C2_p827529.2           length=0.008766999 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5472394-1         bus1=C2_m1026708            bus2=C2_m1026709            length=0.000731906 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6017328-1         bus1=C2_l2804283.1          bus2=C2_l2916627.1          length=0.13449534  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5957493-1         bus1=C2_m1125917            bus2=C2_m1125914            length=0.090952991 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5623403-1         bus1=C2_l3029498            bus2=C2_m1089143            length=0.087713405 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6320333-1         bus1=C2_m1047773.2          bus2=C2_l2973152.2          length=0.067541463 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5865241-1         bus1=C2_m1047441.2          bus2=C2_m1047442.2          length=0.042151604 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln6259998-3         bus1=C2_n1140522.3          bus2=C2_l2822870.3          length=0.015752827 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6046058-1         bus1=C2_m1166369.1          bus2=C2_l2839305.1          length=0.059581348 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6229788-1         bus1=C2_m1027101.2          bus2=C2_l2710508.2          length=0.003622345 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6896673-7         bus1=C2_m3763624            bus2=C2_m3763618            length=0.005455986 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6169257-1         bus1=C2_m1026861            bus2=C2_m1026858            length=0.162944    units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5682375-1         bus1=C2_m1047409.1          bus2=C2_l3082992.1          length=0.066131547 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6106584-1         bus1=C2_m1010011.1          bus2=C2_m1010008.1          length=0.081076414 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5472403-3         bus1=C2_m1026706            bus2=C2_n1140828            length=0.11928996  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6137009-2         bus1=C2_m1125952            bus2=C2_l3214069            length=0.012769078 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5502536-2         bus1=C2_m1026655.3          bus2=C2_n1141475.3          length=0.010338123 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5926304-1         bus1=C2_m1026925.1          bus2=C2_l3235249.1          length=0.11031413  units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5806921-1         bus1=C2_p827555.2           bus2=C2_m1047794.2          length=0.007946199 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6108146-1         bus1=C2_l3197643.2          bus2=C2_m1026339.2          length=0.040720603 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5803267-1         bus1=C2_m1089097.2          bus2=C2_m1108268.2          length=0.14293338  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5486729-1         bus1=C2_m1069311            bus2=C2_m1069310            length=0.000560638 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5835142-1         bus1=C2_m1047423.1          bus2=C2_m1047420.1          length=0.050465223 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5683842-1         bus1=C2_l2897791.2          bus2=C2_m1069613.2          length=0.002888913 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047598-1         bus1=C2_m1026823.1          bus2=C2_l2879087.1          length=0.065264961 units=km linecode=1ph-2_acsrxx2_acsr
new line.SwC2_v7313_48332_sw      bus1=C2_d5806920-1_int.2    bus2=C2_e182726.2        phases=1   switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5806920-1         bus1=C2_m1027039.2          bus2=C2_d5806920-1_int.2    length=0.004572804 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5987955-2         bus1=C2_m1142873.3          bus2=C2_l3552667.3          length=0.055319246 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5744371-1         bus1=C2_m1026890.1          bus2=C2_l2954357.1          length=0.051374598 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6352702-1         bus1=C2_m1069438.3          bus2=C2_p827575.3           length=0.010054597 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5835151-1         bus1=C2_l2785530.1          bus2=C2_l2822868.1          length=0.11547586  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5894212-2         bus1=C2_m1069556            bus2=C2_m1069564            length=0.090515718 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5774458-1         bus1=C2_m1026907            bus2=C2_m1026915            length=0.074023496 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5895771-2         bus1=C2_m1069466.1          bus2=C2_n1139264.1          length=0.025692909 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5837355-1         bus1=C2_p827523.3           bus2=C2_l2879076.3          length=0.035336707 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6015811-1         bus1=C2_m1027087.1          bus2=C2_l2726983.1          length=0.090525648 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln81048106-1        bus1=C2_m1108460.1          bus2=C2_l2821087.1          length=0.042141579 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5804835-1         bus1=C2_l2916627.1          bus2=C2_l2673310.1          length=0.077679716 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5805676-3         bus1=C2_n1142098.1          bus2=C2_l2936212.1          length=0.051832716 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6043468-3         bus1=C2_n1142106.2          bus2=C2_l2936213.2          length=0.026190339 units=km linecode=1ph-x2_acsrx1/0_3w_cs
new line.C2_ln6047566-1         bus1=C2_l2673313            bus2=C2_m1027011            length=0.06549945  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6381855-1         bus1=C2_m1209788.3          bus2=C2_m1209795.3          length=0.075326287 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5943422-3         bus1=C2_l2746587.3          bus2=C2_n1147858.3          length=0.022822254 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81048088-1        bus1=C2_m1108378.1          bus2=C2_p904451.1           length=0.007003397 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5683827-2         bus1=C2_m1026662.3          bus2=C2_n1140832.3          length=0.008879245 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5532782-1         bus1=C2_l2897800.2          bus2=C2_m1047809.2          length=0.026491626 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6106580-1         bus1=C2_m1026805.1          bus2=C2_l3120502.1          length=0.090522024 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5562946-1         bus1=C2_m1069526.2          bus2=C2_l2673331.2          length=0.038502533 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5920279-2         bus1=C2_n1142100            bus2=C2_m1108490            length=0.01329296  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5621886-1         bus1=C2_m1009805            bus2=C2_m1009784            length=0.2565009   units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6290209-1         bus1=C2_l3122816            bus2=C2_l3160103            length=0.5089061   units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5863714-2         bus1=C2_e182729             bus2=C2_m1069503            length=0.007621311 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6106583-4         bus1=C2_m1027121.1          bus2=C2_n1134469.1          length=0.00874622  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6015794-1         bus1=C2_m1089205.1          bus2=C2_m1089200.1          length=0.061331211 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln81048103-2        bus1=C2_l3027670.2          bus2=C2_m1108459.2          length=0.14404633  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6078689-1         bus1=C2_m1108540.3          bus2=C2_l2955006.3          length=0.024567968 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5683805-1         bus1=C2_l3235241.3          bus2=C2_l2691941.3          length=0.15419145  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6199558-1         bus1=C2_m1108361.3          bus2=C2_m1089155.3          length=0.1272712   units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6286109-1         bus1=C2_m1125960            bus2=C2_m1125962            length=0.012579768 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6350556-3         bus1=C2_n1136367            bus2=C2_m1069515            length=0.038498335 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5625548-1         bus1=C2_m1069131.1          bus2=C2_p827534.1           length=0.008756821 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6199546-1         bus1=C2_m1069530.2          bus2=C2_m1069526.2          length=0.026753313 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6108136-1         bus1=C2_m1069189            bus2=C2_m1069184            length=0.025828657 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5511594-1         bus1=C2_m1047707.1          bus2=C2_l3159645.1          length=0.002342158 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5986945-1         bus1=C2_m1069629.2          bus2=C2_m1069632.2          length=0.098026915 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5746703-1         bus1=C2_p829957.3           bus2=C2_l3160863.3          length=0.16494813  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6049963-1         bus1=C2_m1125914.2          bus2=C2_p829963.2           length=0.004365185 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5803301-1         bus1=C2_m1010014.1          bus2=C2_m1010013.1          length=0.012836193 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6318740-2         bus1=C2_p895409.3           bus2=C2_n1137998.3          length=0.012075293 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6380803-1         bus1=C2_m1047836.2          bus2=C2_l3048199.2          length=0.14050247  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6170256-1         bus1=C2_l3067478            bus2=C2_m1125994            length=0.1046688   units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6077774-1         bus1=C2_m1047480            bus2=C2_m1069483            length=0.11398234  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5649361-1         bus1=C2_m1108524.3          bus2=C2_m1108520.3          length=0.037542714 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6199504-1         bus1=C2_l2841615.1          bus2=C2_m1026931.1          length=0.040345742 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047558-1         bus1=C2_m1089103.2          bus2=C2_l2673305.2          length=0.10941816  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5986924-1         bus1=C2_m1047721.1          bus2=C2_m1047723.1          length=0.095347559 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5593237-1         bus1=C2_m1026366.1          bus2=C2_l3104131.1          length=0.093656801 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6347196-3         bus1=C2_l2973167            bus2=C2_n1140819            length=0.068988801 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6228328-1         bus1=C2_m1027055.1          bus2=C2_m1027056.1          length=0.006711971 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047557-2         bus1=C2_m1069496            bus2=C2_n1134475            length=0.059547747 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6230695-1         bus1=C2_m1108486.1          bus2=C2_l3067447.1          length=0.014115329 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6379351-1         bus1=C2_m1108354.3          bus2=C2_m1108350.3          length=0.078143973 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81048230-1        bus1=C2_l2916625.2          bus2=C2_l3139598.2          length=0.13929305  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5621833-3         bus1=C2_n1140829.3          bus2=C2_m1026703.3          length=0.005590196 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5593224-2         bus1=C2_m3036164.2          bus2=C2_l3085397.2          length=0.16882667  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5806918-2         bus1=C2_p827508.1           bus2=C2_n1139540.1          length=0.00902904  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln7064337-2         bus1=C2_m1125917.3          bus2=C2_p1197121.3          length=0.008239126 units=km linecode=1ph-xx2_acsr1/0_tpx
new line.C2_ln5774487-1         bus1=C2_l2748140.1          bus2=C2_l3141412.1          length=0.078263521 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6290226-1         bus1=C2_m1069619.2          bus2=C2_m1069620.2          length=0.00268189  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6015788-1         bus1=C2_m1069191.1          bus2=C2_l3195315.1          length=0.04738004  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5954962-1         bus1=C2_m1047769.2          bus2=C2_l3197632.2          length=0.16356414  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5504712-1         bus1=C2_m1047480.1          bus2=C2_p827504.1           length=0.012589326 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5686246-1         bus1=C2_p903354.1           bus2=C2_l2936270.1          length=0.044881692 units=km linecode=1ph-4_acsrxx1/0_3w_cs
new line.C2_ln6017296-1         bus1=C2_m1069202.3          bus2=C2_l2785524.3          length=0.021120435 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6292462-1         bus1=C2_m1026463.2          bus2=C2_p827495.2           length=0.020739992 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5532743-1         bus1=C2_m1069155            bus2=C2_m1069154            length=0.10054978  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6350549-1         bus1=C2_m1047319.3          bus2=C2_l2991921.3          length=0.036270301 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6411370-1         bus1=C2_l2710510.3          bus2=C2_l3197628.3          length=0.060610142 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6199523-2         bus1=C2_m1026662.3          bus2=C2_n1140831.3          length=0.032884598 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6047576-1         bus1=C2_m1047490            bus2=C2_l2726973            length=0.072453304 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5561440-2         bus1=C2_m1069548.3          bus2=C2_n1136358.3          length=0.020600495 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6318745-2         bus1=C2_n1144666.3          bus2=C2_m1027041.3          length=0.031359127 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5623391-1         bus1=C2_l3235242.3          bus2=C2_m1089195.3          length=0.13761906  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6201695-3         bus1=C2_n1137957.1          bus2=C2_l3104119.1          length=0.044033875 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6321458-1         bus1=C2_m1142811.1          bus2=C2_l2917330.1          length=0.079592542 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6018241-1         bus1=C2_l2936211.3          bus2=C2_l2842329.3          length=0.080837323 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5864458-1         bus1=C2_m1125961.3          bus2=C2_m1125959.3          length=0.006653346 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln81048107-3        bus1=C2_l3252336.2          bus2=C2_l3233413.2          length=0.16973258  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5684838-1         bus1=C2_l2973791            bus2=C2_l3179650            length=0.064607934 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5957502-1         bus1=C2_p860843.3           bus2=C2_l3179682.3          length=0.039788149 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6262263-1         bus1=C2_m1026961.1          bus2=C2_l2710516.1          length=0.085765659 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6018329-1         bus1=C2_m1142826.2          bus2=C2_l3160864.2          length=0.091386796 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5679773-1         bus1=C2_m1089141.1          bus2=C2_p895105.1           length=0.006902355 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6077443-1         bus1=C2_m1108378            bus2=C2_m1108379            length=0.010598569 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5956497-1         bus1=C2_m1047623.1          bus2=C2_l2748157.1          length=0.063261426 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6411393-1         bus1=C2_m1026906.1          bus2=C2_l3048212.1          length=0.097829025 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6505939-4         bus1=C2_l3048207.2          bus2=C2_m3036164.2          length=0.002921439 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5653465-1         bus1=C2_m1026366.1          bus2=C2_l3122824.1          length=0.062543815 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6320362-1         bus1=C2_m1027073.3          bus2=C2_l2879089.3          length=0.046282094 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6359077-1         bus1=C2_l2937757.3          bus2=C2_l3067448.3          length=0.080852063 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6268990-3         bus1=C2_m1047615.3          bus2=C2_n1136995.3          length=0.013479895 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln8961797-2         bus1=C2_l2897554.3          bus2=C2_193-46661.3         length=0.11998911  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5472366-1         bus1=C2_m1026308.2          bus2=C2_l2991902.2          length=0.094712608 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5865266-1         bus1=C2_m1069390.1          bus2=C2_l2897801.1          length=0.043697257 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5533709-1         bus1=C2_l2936213.2          bus2=C2_m1108527.2          length=0.086901435 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6044631-1         bus1=C2_m1009650            bus2=C2_e203026             length=0.27147085  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956474-1         bus1=C2_m1026779.1          bus2=C2_l2973169.1          length=0.091378506 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5500962-1         bus1=C2_l2954347.2          bus2=C2_m1026953.2          length=0.030479967 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5587291-4         bus1=C2_q14734              bus2=C2_m1108529            length=0.055482462 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6047563-1         bus1=C2_l3197631.1          bus2=C2_l2748127.1          length=0.05289485  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5473414-1         bus1=C2_m1209814            bus2=C2_m1209811            length=0.10694866  units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln6320338-1         bus1=C2_m1026920.2          bus2=C2_l2729408.2          length=0.024236541 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6260030-1         bus1=C2_l3048228.3          bus2=C2_l2991940.3          length=0.090753125 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6364659-1         bus1=C2_m1108395            bus2=C2_l2728247            length=0.086099659 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5714062-1         bus1=C2_m1069535.2          bus2=C2_l2804271.2          length=0.10140747  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5479790-2         bus1=C2_l2916234.1          bus2=C2_m1047423.1          length=0.25920148  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5775438-1         bus1=C2_m1125994            bus2=C2_m1125997            length=0.10646896  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6077777-1         bus1=C2_l2673316.1          bus2=C2_m1089138.1          length=0.053415827 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5965099-9         bus1=C2_n1138607            bus2=C2_l3159448            length=0.064313474 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6048525-1         bus1=C2_l3048890.3          bus2=C2_m1166402.3          length=0.06200381  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5500984-3         bus1=C2_n1142105.1          bus2=C2_l3027122.1          length=0.011577334 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6259990-1         bus1=C2_l3010563.1          bus2=C2_l2841623.1          length=0.061529144 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5654470-1         bus1=C2_m1142826.2          bus2=C2_m1125940.2          length=0.28665246  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6229796-1         bus1=C2_l2991908.1          bus2=C2_l3178973.1          length=0.10082806  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5742816-1         bus1=C2_m1047826.2          bus2=C2_m1047825.2          length=0.059134585 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5623395-1         bus1=C2_m1047767.2          bus2=C2_l2879068.2          length=0.10836231  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6001653-3         bus1=C2_m1026844            bus2=C2_l2876814            length=0.002970239 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5532757-1         bus1=C2_m1047344.1          bus2=C2_l3066819.1          length=0.056343546 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5896824-1         bus1=C2_m1142835.3          bus2=C2_l3104853.3          length=0.037359557 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln8978753-2         bus1=C2_221-311359          bus2=C2_l3234149            length=0.048180537 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5528572-3         bus1=C2_n1139537.1          bus2=C2_l3122826.1          length=0.10468511  units=km linecode=1ph-4_wpalxx2_wpal
new line.C2_ln6350577-1         bus1=C2_l2673346            bus2=C2_l3254238            length=0.12918061  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5943422-4         bus1=C2_n1147858.3          bus2=C2_l2991933.3          length=0.052887432 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5744334-1         bus1=C2_m1069155.3          bus2=C2_l3254210.3          length=0.10765748  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5533708-1         bus1=C2_l2955005.2          bus2=C2_m1108372.2          length=0.032059083 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5898056-1         bus1=C2_m1069483.3          bus2=C2_p827503.3           length=0.008322578 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6381845-1         bus1=C2_m1209795.3          bus2=C2_l2936268.3          length=0.06252704  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5527400-1         bus1=C2_l2688692            bus2=C2_m1108286            length=0.005096697 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6138590-1         bus1=C2_m1008742.2          bus2=C2_l2804247.2          length=0.10330709  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6229817-1         bus1=C2_m1069544.2          bus2=C2_l2804272.2          length=0.015769316 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln5965099-2         bus1=C2_l3159448            bus2=C2_m1069311            length=0.002488518 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5865233-1         bus1=C2_m1047744.1          bus2=C2_l3178971.1          length=0.000842188 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6991381-8         bus1=C2_l3728040.1          bus2=C2_l3728041.1          length=0.038090403 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6077798-1         bus1=C2_m1069509            bus2=C2_l2766738            length=0.067729349 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5926306-1         bus1=C2_l3104128.1          bus2=C2_l2673315.1          length=0.11646684  units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5604685-2         bus1=C2_m1089145            bus2=C2_l3047289            length=0.074065967 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6199509-1         bus1=C2_m1108270.2          bus2=C2_l2785516.2          length=0.12338141  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5957491-1         bus1=C2_m1125940.2          bus2=C2_l3048963.2          length=0.033551781 units=km linecode=1ph-x4_acsrx4_acsr
new line.SwC2_a8611_48332_sw      bus1=C2_d5799561-2_int      bus2=C2_e193509             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5799561-2         bus1=C2_l3081380            bus2=C2_d5799561-2_int      length=0.092120627 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5986932-1         bus1=C2_m1069199.3          bus2=C2_l2785525.3          length=0.071779005 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5805767-1         bus1=C2_l3198356.3          bus2=C2_m1108345.3          length=0.060868406 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5502539-1         bus1=C2_l3197641.1          bus2=C2_l2973161.1          length=0.13037989  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6201850-1         bus1=C2_e183493             bus2=C2_m1125902            length=0.089259045 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6506313-4         bus1=C2_l2897778.1          bus2=C2_m3037452.1          length=0.001984866 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6169254-1         bus1=C2_l3085402.1          bus2=C2_m1026394.1          length=0.01467491  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5565094-1         bus1=C2_m1047768.2          bus2=C2_p827554.2           length=0.004137227 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5534968-1         bus1=C2_p827515.1           bus2=C2_l2991909.1          length=0.06557985  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5621837-2         bus1=C2_p901910.2           bus2=C2_n1139252.2          length=0.006769205 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln6206281-1         bus1=C2_m1026722.2          bus2=C2_m1026736.2          length=0.071188788 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5593234-1         bus1=C2_m1089115            bus2=C2_m1089112            length=0.091503606 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6260021-1         bus1=C2_m1026986            bus2=C2_m1026997            length=0.15205151  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6076268-1         bus1=C2_m1009742.1          bus2=C2_p901972.1           length=0.011964648 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6015889-3         bus1=C2_l3086078.1          bus2=C2_m4118755.1          length=0.073762917 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6169251-1         bus1=C2_m1026978            bus2=C2_m1026979            length=0.004560032 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5985351-2         bus1=C2_l3082981.3          bus2=C2_m1108368.3          length=0.15941074  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6228304-1         bus1=C2_m1069595.2          bus2=C2_l2916619.2          length=0.050073518 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5774496-1         bus1=C2_l3235275            bus2=C2_m1026347            length=0.085972603 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5653460-6         bus1=C2_m3768670            bus2=C2_l3235254            length=0.074320985 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln8979370-1         bus1=C2_m1069248.1          bus2=C2_l2915534.1          length=0.25091218  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5746705-1         bus1=C2_m1142843.1          bus2=C2_p829976.1           length=0.009886108 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5804801-1         bus1=C2_l2710519.1          bus2=C2_m1047344.1          length=0.049662185 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5774486-1         bus1=C2_m1026820.1          bus2=C2_l3141403.1          length=0.059232545 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350535-1         bus1=C2_l2879069.1          bus2=C2_l3197633.1          length=0.12224151  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6290230-1         bus1=C2_m1069504            bus2=C2_m1069500            length=0.10669417  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5895812-1         bus1=C2_m1069382            bus2=C2_l2822877            length=0.038731708 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5807090-1         bus1=C2_m1108298.2          bus2=C2_m1108299.2          length=0.010757708 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6201702-3         bus1=C2_p827560.1           bus2=C2_n1147866.1          length=0.013831277 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320340-1         bus1=C2_m1026327.2          bus2=C2_l3197643.2          length=0.25443841  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047602-1         bus1=C2_l2710537.2          bus2=C2_m1008752.2          length=0.082112325 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln6017291-1         bus1=C2_m1026940.2          bus2=C2_m1026935.2          length=0.11485633  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6506319-2         bus1=C2_l2710509.3          bus2=C2_m1108364.3          length=0.10315318  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6350554-1         bus1=C2_l2897789.2          bus2=C2_m1069662.2          length=0.061182912 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5534964-1         bus1=C2_p827495.2           bus2=C2_m1026466.2          length=0.016743499 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5502559-1         bus1=C2_m1047794.2          bus2=C2_m1047792.2          length=0.088152654 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5745360-1         bus1=C2_l3160878.3          bus2=C2_l2917336.3          length=0.1946039   units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6199517-1         bus1=C2_m1026977            bus2=C2_m1026978            length=0.059795426 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5562936-1         bus1=C2_m1026377.1          bus2=C2_m1026378.1          length=0.058065781 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5830952-1         bus1=C2_m1108532.2          bus2=C2_p895082.2           length=0.010911417 units=km linecode=1ph-x2_acsrx1/0_3w_cs
new line.C2_ln5803984-2         bus1=C2_l3214112.2          bus2=C2_l3160104.2          length=0.10344386  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5706733-1         bus1=C2_l2973144.3          bus2=C2_l2724120.3          length=0.16784973  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5865240-1         bus1=C2_m1026979.2          bus2=C2_l2748152.2          length=0.077027398 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6425615-1         bus1=C2_l3254237            bus2=C2_m1108387            length=0.14020837  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6048598-2         bus1=C2_m3036162.2          bus2=C2_l2955055.2          length=0.043061977 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6291253-1         bus1=C2_m1108315            bus2=C2_m1108311            length=0.072202851 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6199514-1         bus1=C2_l2991907.1          bus2=C2_m1069192.1          length=0.057187411 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6137086-2         bus1=C2_m1047812.2          bus2=C2_m4350438.2          length=0.021823829 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6321372-2         bus1=C2_n1142103            bus2=C2_l3104830            length=0.011188495 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6320326-1         bus1=C2_m1089162.3          bus2=C2_l3197626.3          length=0.10808381  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6169246-1         bus1=C2_l3010560            bus2=C2_m1047483            length=0.032611808 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6350533-4         bus1=C2_m1069420            bus2=C2_m4277837            length=0.17048585  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6231993-1         bus1=C2_l3160102            bus2=C2_p827514             length=0.06127383  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6048521-1         bus1=C2_m1108375.3          bus2=C2_l3160793.3          length=0.053841963 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5487004-7         bus1=C2_n1147860.3          bus2=C2_l3177881.3          length=0.018515922 units=km linecode=1ph-xx2_acsr2_acsr
new line.SwC2_ln4625876_sw        bus1=C2_d5835167-6_int      bus2=C2_q14414              switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5835167-6         bus1=C2_l3048221            bus2=C2_d5835167-6_int      length=0.068084433 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6320327-1         bus1=C2_l2748128.3          bus2=C2_m1089170.3          length=0.17393541  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5928744-1         bus1=C2_p829965             bus2=C2_l2936271            length=0.027920017 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6013613-1         bus1=C2_m1047453.2          bus2=C2_l2913406.2          length=0.083210258 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5563901-2         bus1=C2_l3104830            bus2=C2_n1142104            length=0.074472705 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5924705-2         bus1=C2_m1069563.1          bus2=C2_n1136360.1          length=0.038804359 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6504018-1         bus1=C2_m3032977            bus2=C2_m1166366            length=0.3076146   units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6292826-1         bus1=C2_m1026927            bus2=C2_196-29518           length=0.005140882 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5624381-1         bus1=C2_m1166355.1          bus2=C2_l2805035.1          length=0.065261737 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5804823-1         bus1=C2_m1026713.1          bus2=C2_l2785530.1          length=0.054647483 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6047583-1         bus1=C2_l2991922            bus2=C2_m1047339            length=0.072207928 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5593244-1         bus1=C2_l2804270.2          bus2=C2_l3104145.2          length=0.088906626 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5744336-1         bus1=C2_m1027013            bus2=C2_m1027023            length=0.098624395 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6900591-8         bus1=C2_l3649298.1          bus2=C2_l3649299.1          length=0.064643201 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5562924-1         bus1=C2_m1047386.2          bus2=C2_m1047388.2          length=0.13372507  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835148-1         bus1=C2_m1047322.1          bus2=C2_l3048211.1          length=0.074349272 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6047579-1         bus1=C2_l2822870.3          bus2=C2_l2766725.3          length=0.063731931 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5804799-1         bus1=C2_m1026847.1          bus2=C2_l2673311.1          length=0.060760338 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5956466-1         bus1=C2_m1027043            bus2=C2_m1027055            length=0.04417751  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5712578-1         bus1=C2_l3008279.1          bus2=C2_l2785537.1          length=0.092672754 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5958700-2         bus1=C2_p827498.1           bus2=C2_n1136032.1          length=0.032107216 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81048103-1        bus1=C2_m1108412.2          bus2=C2_l3027670.2          length=0.059855182 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6259981-1         bus1=C2_m1009834.2          bus2=C2_l3178969.2          length=0.0003048   units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln8939783-1         bus1=C2_221-240991.1        bus2=C2_l3066817.1          length=0.20128732  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6350543-1         bus1=C2_m1026662            bus2=C2_l2673319            length=0.14285375  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5661951-2         bus1=C2_m1047593.1          bus2=C2_n1136993.1          length=0.009816906 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5683815-1         bus1=C2_l3104121.1          bus2=C2_l3104113.1          length=0.032918722 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5715051-1         bus1=C2_m1166356.1          bus2=C2_l3104856.1          length=0.081299708 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5865231-1         bus1=C2_m1069148.3          bus2=C2_l2785518.3          length=0.027522384 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5621857-2         bus1=C2_p901934.1           bus2=C2_n1140517.1          length=0.014306578 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln81048110-3        bus1=C2_l3214549.1          bus2=C2_m1108393.1          length=0.008001868 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6076247-1         bus1=C2_m1069494.3          bus2=C2_l2745806.3          length=0.060959964 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln8979370-2         bus1=C2_l2915534.1          bus2=C2_193-48013.1         length=0.16924944  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5985348-2         bus1=C2_l3157710.2          bus2=C2_m1047793.2          length=0.051137784 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6138600-1         bus1=C2_m1089176.3          bus2=C2_m1089179.3          length=0.069326162 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5866235-1         bus1=C2_m1108257.2          bus2=C2_l3142078.2          length=0.43771468  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5774452-1         bus1=C2_m1108340.3          bus2=C2_l2916605.3          length=0.013260654 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5898408-1         bus1=C2_m1069533.2          bus2=C2_196-29521.2         length=0.018606341 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6108121-1         bus1=C2_m1009838.2          bus2=C2_l2804245.2          length=0.040819074 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6140775-4         bus1=C2_p827511.3           bus2=C2_n1140527.3          length=0.011886465 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6505942-2         bus1=C2_m1069393.2          bus2=C2_l3029501.2          length=0.11039794  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6199529-1         bus1=C2_m1047346.3          bus2=C2_l3254219.3          length=0.040929984 units=km linecode=1ph-xx2_acsr1/0_tpx
new line.C2_ln5775469-1         bus1=C2_m1125940.2          bus2=C2_l3254915.2          length=0.17751579  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5837356-1         bus1=C2_m1047325.1          bus2=C2_p827532.1           length=0.009630813 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6991377-15        bus1=C2_l3727707.1          bus2=C2_l3727708.1          length=0.055078348 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5774461-1         bus1=C2_l3160105.3          bus2=C2_l3235251.3          length=0.083813116 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6078773-1         bus1=C2_m1142798.2          bus2=C2_m1142801.2          length=0.079438123 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5768778-2         bus1=C2_m1010016.1          bus2=C2_l3251807.1          length=0.14131893  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5804804-1         bus1=C2_m1026858            bus2=C2_m1026854            length=0.048793761 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln7167521-1         bus1=C2_m4362177            bus2=C2_m1186052            length=0.06550446  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5745385-1         bus1=C2_m1142811.1          bus2=C2_l2992657.1          length=0.051541344 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5487004-6         bus1=C2_m1026834.3          bus2=C2_n1147860.3          length=0.008916507 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6108165-1         bus1=C2_m1069597.2          bus2=C2_l3197653.2          length=0.10167458  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6074369-2         bus1=C2_m1069610.2          bus2=C2_l2991929.2          length=0.045811507 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6320342-1         bus1=C2_l3197646            bus2=C2_m1026851            length=0.098700263 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6991380-2         bus1=C2_m3949154.1          bus2=C2_l3728042.1          length=0.073204155 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5894206-1         bus1=C2_m1047720            bus2=C2_l2895449            length=0.001919329 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5835146-1         bus1=C2_l3104131.1          bus2=C2_m1026377.1          length=0.061118497 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6163946-1         bus1=C2_p873787.2           bus2=C2_m1069463.2          length=0.014773005 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5624376-2         bus1=C2_m3037455.3          bus2=C2_l3086074.3          length=0.087769898 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6505944-3         bus1=C2_n1138595.2          bus2=C2_m3036167.2          length=0.11790868  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5803283-1         bus1=C2_m1069588.2          bus2=C2_m1069590.2          length=0.11043884  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5517002-2         bus1=C2_l3143999            bus2=C2_m1069350            length=0.002950729 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5835133-1         bus1=C2_m1089179.3          bus2=C2_m1069451.3          length=0.1138171   units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6320355-1         bus1=C2_l3160115.2          bus2=C2_l2935567.2          length=0.080381369 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5873976-1         bus1=C2_m1209828.3          bus2=C2_l3253570.3          length=0.040172433 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5502526-3         bus1=C2_n1137989.3          bus2=C2_l3122814.3          length=0.03598119  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5865239-1         bus1=C2_m1026935.2          bus2=C2_l2935556.2          length=0.091468329 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5800693-1         bus1=C2_m1009651            bus2=C2_m1009650            length=0.009030219 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr
new line.C2_ln5865246-2         bus1=C2_m1026655.1          bus2=C2_n1141474.1          length=0.004997949 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5502526-2         bus1=C2_m1047737.3          bus2=C2_n1137989.3          length=0.011775482 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6320341-2         bus1=C2_m3037452.1          bus2=C2_m1026387.1          length=0.11890115  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6049964-1         bus1=C2_m1166369.1          bus2=C2_p829978.1           length=0.004170601 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6198041-1         bus1=C2_m1166361.1          bus2=C2_l2692661.1          length=0.069077186 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6411386-2         bus1=C2_m1047522.1          bus2=C2_n1136664.1          length=0.009003641 units=km linecode=1ph-2_acsrxx1/0_tpx
new line.C2_ln6350569-1         bus1=C2_m1047809.2          bus2=C2_m1047812.2          length=0.081460382 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5472354-1         bus1=C2_m1027039            bus2=C2_m1027043            length=0.027048511 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6017303-1         bus1=C2_m1026320.2          bus2=C2_l2879079.2          length=0.067254797 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6411371-1         bus1=C2_m1047649            bus2=C2_l2973153            length=0.02410888  units=km linecode=3ph_h-4_wpal4_wpal4_wpal1/0_tpx
new line.C2_ln5623408-1         bus1=C2_m1026347            bus2=C2_m1026341            length=0.050947837 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5744360-1         bus1=C2_m1026997.2          bus2=C2_l3216361.2          length=0.02111745  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5563935-1         bus1=C2_m1125916.2          bus2=C2_m1125913.2          length=0.03567177  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5744337-1         bus1=C2_l2673320.2          bus2=C2_l3048209.2          length=0.065666517 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6274208-1         bus1=C2_m1108395            bus2=C2_l2896685            length=0.094743382 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5986936-1         bus1=C2_m1026343.1          bus2=C2_l2748135.1          length=0.053070268 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6412352-1         bus1=C2_l2767409.2          bus2=C2_m1142800.2          length=0.0932584   units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5960126-1         bus1=C2_m1166395.3          bus2=C2_m1166400.3          length=0.080858108 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5865247-1         bus1=C2_m1026704.2          bus2=C2_l2991915.2          length=0.054956304 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5503575-1         bus1=C2_m1142839            bus2=C2_m1142832            length=0.072992255 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5863824-1         bus1=C2_m1047435.1          bus2=C2_l2970841.1          length=0.046062515 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6321372-3         bus1=C2_m1108493            bus2=C2_n1142103            length=0.037206297 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5480058-1         bus1=C2_m1047404.1          bus2=C2_l3091052.1          length=0.062178789 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320367-2         bus1=C2_n1137960            bus2=C2_m1047309            length=0.02515208  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6380810-1         bus1=C2_m1047732            bus2=C2_m1047737            length=0.086697851 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6504019-6         bus1=C2_m3032980            bus2=C2_m1186065            length=0.16040988  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6392977-2         bus1=C2_m1027080.1          bus2=C2_l3215340.1          length=0.066148484 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln8978753-1         bus1=C2_198-5320            bus2=C2_221-311359          length=0.003892028 units=km linecode=3p_1/0_axnj_db
new line.C2_ln81048093-1        bus1=C2_m1108393.1          bus2=C2_193-51796.1         length=0.001797129 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6046049-1         bus1=C2_m1069595.2          bus2=C2_m1069607.2          length=0.14068899  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5744361-1         bus1=C2_l2860485.2          bus2=C2_l2860506.2          length=0.208371    units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6048526-1         bus1=C2_m1166398.3          bus2=C2_l3142050.3          length=0.070215549 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5496577-1         bus1=C2_m1125913.2          bus2=C2_l3068944.2          length=0.039704496 units=km linecode=1ph-x4_acsrx2_wpal
new line.C2_ln6326450-1         bus1=C2_e184626             bus2=C2_m1166377            length=0.010317742 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6318427-2         bus1=C2_l2989432.2          bus2=C2_l3066830.2          length=0.081925136 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6078775-1         bus1=C2_m1209775            bus2=C2_m1209774            length=0.16207054  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5956472-1         bus1=C2_m1026693.2          bus2=C2_l2991916.2          length=0.10177441  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6440003-1         bus1=C2_m1010014.1          bus2=C2_m1010011.1          length=0.058453405 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5804788-1         bus1=C2_m1069365.3          bus2=C2_l3235243.3          length=0.081838646 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5928543-1         bus1=C2_m1047486.1          bus2=C2_p827502.1           length=0.010216035 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6017293-1         bus1=C2_m1026960            bus2=C2_m1026970            length=0.079435722 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6505948-2         bus1=C2_l2673317.1          bus2=C2_l2710517.1          length=0.099696487 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6991379-4         bus1=C2_l3727711.1          bus2=C2_l3727712.1          length=0.042562748 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5866274-1         bus1=C2_l3236011.2          bus2=C2_l3198358.2          length=0.11364891  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6351523-2         bus1=C2_n1230121.3          bus2=C2_m1108316.3          length=0.015067643 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6077776-1         bus1=C2_m1069218.3          bus2=C2_l2860486.3          length=0.003507542 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6017294-1         bus1=C2_m1027000            bus2=C2_l2916608            length=0.066846915 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5735714-1         bus1=C2_m1108514.3          bus2=C2_m1108508.3          length=0.097536207 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5773033-1         bus1=C2_m1047513.3          bus2=C2_p901913.3           length=0.006254868 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5895769-1         bus1=C2_m1008758.2          bus2=C2_l2673300.2          length=0.041208145 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5637597-1         bus1=C2_m1069311.1.3        bus2=C2_m1069285.1.3        length=0.082767113 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr           phases=2 enabled=true
new line.C2_ln5898055-3         bus1=C2_n1139255.1          bus2=C2_p827500.1           length=0.003749228 units=km linecode=1ph-2_acsrxx2_acsr
new line.SwC2_v9111_48332_sw      bus1=C2_d6108141-1_int      bus2=C2_e206209             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6108141-1         bus1=C2_m1047521            bus2=C2_d6108141-1_int      length=0.020307727 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6260928-1         bus1=C2_l3030126.3          bus2=C2_l3254870.3          length=0.047985955 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln8979249-2         bus1=C2_221-311609          bus2=C2_l2915542            length=0.041628667 units=km linecode=3p_1/0_axnj_db
new line.C2_ln81354564-8        bus1=C2_l3645809.3          bus2=C2_l3645810.3          length=0.14764027  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6380813-1         bus1=C2_m1026970            bus2=C2_m1026977            length=0.062532526 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6411386-3         bus1=C2_n1136664.1          bus2=C2_l3085401.1          length=0.008133808 units=km linecode=1ph-2_acsrxx1/0_tpx
new line.C2_ln5774449-1         bus1=C2_m1089204.1          bus2=C2_l3010557.1          length=0.043921386 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5926302-1         bus1=C2_m1027023            bus2=C2_l3254213            length=0.04437452  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6212942-1         bus1=C2_m1069738.2          bus2=C2_l2690941.2          length=0.098663857 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5836177-1         bus1=C2_m1125905.2          bus2=C2_l2748839.2          length=0.08554999  units=km linecode=1ph-x4_acsrx4_wpal
new line.SwC2_x8271_48332_sw      bus1=C2_d5712486-1_int.3    bus2=C2_e206210.3        phases=1   switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5712486-1         bus1=C2_m1069226.3          bus2=C2_d5712486-1_int.3    length=0.008331726 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5803300-1         bus1=C2_m1027114.1          bus2=C2_l2876812.1          length=0.062386827 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5878934-1         bus1=C2_m1069738.2          bus2=C2_l3234185.2          length=0.095727572 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047557-3         bus1=C2_n1134475            bus2=C2_m1069497            length=0.033325263 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5986926-3         bus1=C2_n1144664.3          bus2=C2_l3178972.3          length=0.065981339 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6411373-2         bus1=C2_m1026902.1          bus2=C2_n1147864.1          length=0.010573952 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6660515-2         bus1=C2_m3327097.2          bus2=C2_l3448661.2          length=0.042976419 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5865226-1         bus1=C2_m1009828.2          bus2=C2_l2766715.2          length=0.068237847 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6198014-1         bus1=C2_p827561.3           bus2=C2_m1026705.3          length=0.006755107 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6167754-3         bus1=C2_n1147859.2          bus2=C2_p827573.2           length=0.006772215 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5661951-3         bus1=C2_n1136993.1          bus2=C2_l2972930.1          length=0.021517913 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6138602-1         bus1=C2_l3178971.1          bus2=C2_l2879067.1          length=0.039810577 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350530-1         bus1=C2_m1047819.2          bus2=C2_m1047821.2          length=0.067805121 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6411384-1         bus1=C2_l3160104.2          bus2=C2_m1047471.2          length=0.11157712  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5986931-2         bus1=C2_m3036165.2          bus2=C2_l3235252.2          length=0.065312226 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5804829-1         bus1=C2_m1008758.2          bus2=C2_l2710537.2          length=0.11966942  units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln6383059-1         bus1=C2_m1047568            bus2=C2_p827527             length=0.015939035 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5532738-1         bus1=C2_l2684420.2          bus2=C2_m1047824.2          length=0.083452516 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6506309-1         bus1=C2_l2785517.3          bus2=C2_l3066809.3          length=0.10003477  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81354564-4        bus1=C2_p1121283.3          bus2=C2_221-559682.3        length=0.003234456 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6492183-1         bus1=C2_l3082993.1          bus2=C2_m3016088.1          length=0.06095952  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532753-1         bus1=C2_l3122821            bus2=C2_m1047486            length=0.13791251  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.SwC2_v7041_48332_sw      bus1=C2_d5867591-1_int      bus2=C2_e183472             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5867591-1         bus1=C2_m1125994            bus2=C2_d5867591-1_int      length=0.003413313 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5591284-1         bus1=C2_l2673319            bus2=C2_m1026658            length=0.03328692  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6201670-1         bus1=C2_l3160863.3          bus2=C2_l2730108.3          length=0.31076031  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5986920-1         bus1=C2_l3048200.2          bus2=C2_m1008733.2          length=0.067106973 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5865271-1         bus1=C2_m1026354            bus2=C2_l3235275            length=0.071838269 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5774467-1         bus1=C2_m1026309.2          bus2=C2_l2804260.2          length=0.2183832   units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5799408-1         bus1=C2_m1089213            bus2=C2_l3118855            length=0.080539426 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6290207-1         bus1=C2_m1069155.1          bus2=C2_l3085395.1          length=0.055071969 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5727681-1         bus1=C2_l3159037.2          bus2=C2_m1069738.2          length=0.049425686 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6258429-1         bus1=C2_m1009698.1          bus2=C2_m1026767.1          length=0.080746087 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6047575-3         bus1=C2_n1137995.1          bus2=C2_l3141401.1          length=0.02560001  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5472350-1         bus1=C2_m1069154.2          bus2=C2_l3104120.2          length=0.064234222 units=km linecode=1ph-x4_wpalx2_acsr
new line.C2_ln5695520-1         bus1=C2_m1026896.1          bus2=C2_p860847.1           length=0.031261513 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350537-1         bus1=C2_m1026905            bus2=C2_m1026907            length=0.12617881  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5472349-1         bus1=C2_m1108344.3          bus2=C2_m1108353.3          length=0.12437427  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81043320-2        bus1=C2_l2763811.3          bus2=C2_l2763812.3          length=0.10080987  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5593239-1         bus1=C2_l3235256            bus2=C2_m1069136            length=0.034893687 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5744341-1         bus1=C2_l2897780            bus2=C2_l3235255            length=0.043572099 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6495088-1         bus1=C2_m3019248.2          bus2=C2_m3021569.2          length=0.091439767 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5653485-1         bus1=C2_m1026713.1          bus2=C2_l2860504.1          length=0.013296693 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5472389-1         bus1=C2_l3254230.1          bus2=C2_m1047711.1          length=0.094655544 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6286965-1         bus1=C2_m1026726            bus2=C2_l2814529            length=0.039576611 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5894313-1         bus1=C2_m1027092.1          bus2=C2_l2689727.1          length=0.075468321 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6017290-1         bus1=C2_m1047767.2          bus2=C2_l2860484.2          length=0.10919656  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln8976560-3         bus1=C2_221-703009.3        bus2=C2_l3150961.3          length=0.033996062 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6018330-1         bus1=C2_l2711225.3          bus2=C2_l3030200.3          length=0.098919551 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5986946-1         bus1=C2_m1069535.2          bus2=C2_m1069530.2          length=0.088102215 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5861081-1         bus1=C2_m1089213.3          bus2=C2_p895089.3           length=0.009351547 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6379462-1         bus1=C2_m1047299            bus2=C2_l3139121            length=0.044989749 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5654480-1         bus1=C2_m1186064            bus2=C2_m1186063            length=0.005146385 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6413568-1         bus1=C2_m1069500.1          bus2=C2_p827549.1           length=0.00457253  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6138598-1         bus1=C2_l2991906.1          bus2=C2_l2879054.1          length=0.06432977  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047574-3         bus1=C2_n1136661.3          bus2=C2_l3029505.3          length=0.027193143 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5712507-1         bus1=C2_l2689691            bus2=C2_m1009763            length=0.083182489 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5684869-1         bus1=C2_m1108347.3          bus2=C2_m1108355.3          length=0.091572689 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5621848-3         bus1=C2_n1136353.2          bus2=C2_l2820535.2          length=0.010605545 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5895778-1         bus1=C2_l2727795.3          bus2=C2_l2972704.3          length=0.03205862  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5988007-1         bus1=C2_m1166368.1          bus2=C2_l3086098.1          length=0.049405385 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5744326-1         bus1=C2_m1009832.2          bus2=C2_m1009838.2          length=0.095380068 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6381844-1         bus1=C2_l3030197            bus2=C2_m1142868            length=0.070537313 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5593231-1         bus1=C2_m1069408.2          bus2=C2_l2822867.2          length=0.080065768 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5746549-1         bus1=C2_m1069463.2          bus2=C2_m1069462.2          length=0.002332928 units=km linecode=1ph-x2_acsrx2_acsr
new line.SwC2_l5397_48332_sw      bus1=C2_d6049822-1_int.1    bus2=C2_e182722.1        phases=1   switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6049822-1         bus1=C2_m1069382.1          bus2=C2_d6049822-1_int.1    length=0.011266497 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5653468-1         bus1=C2_m1047323.1          bus2=C2_l3010569.1          length=0.040115276 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5534967-1         bus1=C2_m1089174.3          bus2=C2_p827501.3           length=0.10608533  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6506307-4         bus1=C2_l3207907            bus2=C2_m3037441            length=0.002424228 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6170303-1         bus1=C2_l3198358.2          bus2=C2_l3104859.2          length=0.10627317  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5565240-1         bus1=C2_m1108506.1          bus2=C2_m1108501.1          length=0.078921909 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81001717-1        bus1=C2_l3101194.3          bus2=C2_l2862616.3          length=0.22330317  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6001653-1         bus1=C2_m1026834            bus2=C2_m1026829            length=0.054002672 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5835140-1         bus1=C2_l2879073.3          bus2=C2_m1069205.3          length=0.062527943 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6169243-1         bus1=C2_m1047834.2          bus2=C2_m1047835.2          length=0.055299989 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5804808-1         bus1=C2_m1009715.1          bus2=C2_l3010563.1          length=0.051490746 units=km linecode=1ph-2_acsrxx1/0_tpx
new line.C2_ln5544392-1         bus1=C2_m1089122.3          bus2=C2_p860892.3           length=0.031346834 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5712584-3         bus1=C2_n1142107.3          bus2=C2_l3101827.3          length=0.11117648  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6231998-1         bus1=C2_r18245              bus2=C2_e182746             length=0.032052645 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6409799-1         bus1=C2_m1010015.1          bus2=C2_m1010014.1          length=0.081381125 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6380815-1         bus1=C2_l3066813.2          bus2=C2_l2991910.2          length=0.086145361 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6139655-1         bus1=C2_m1108331.3          bus2=C2_m1108334.3          length=0.098752113 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5956488-1         bus1=C2_l2785531.1          bus2=C2_l3216358.1          length=0.091437278 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln5594212-1         bus1=C2_l2955047            bus2=C2_l3179646            length=0.047652144 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5653469-1         bus1=C2_l3066818.2          bus2=C2_l3178981.2          length=0.059769871 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6229803-2         bus1=C2_m1026808.3          bus2=C2_n1140520.3          length=0.004706699 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5496764-1         bus1=C2_m1047720.3          bus2=C2_l2954345.3          length=0.091167993 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6108129-1         bus1=C2_m1047728.2          bus2=C2_l2804255.2          length=0.094914511 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6139656-1         bus1=C2_m1108356.3          bus2=C2_l2842390.3          length=0.069434561 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5714053-1         bus1=C2_m1026323.2          bus2=C2_m1026320.2          length=0.11776181  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6352834-1         bus1=C2_p829975.3           bus2=C2_l3160871.3          length=0.012453696 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6259996-1         bus1=C2_m1047521            bus2=C2_m1047526            length=0.041988572 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal
new line.C2_ln6169256-1         bus1=C2_m1047338.1          bus2=C2_l2691953.1          length=0.15113092  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6109147-1         bus1=C2_m1142833.3          bus2=C2_l2767408.3          length=0.052196709 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6991377-17        bus1=C2_m3949157.1          bus2=C2_l3728037.1          length=0.10539245  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5528574-3         bus1=C2_n1141480.3          bus2=C2_p895113.3           length=0.00623321  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411392-1         bus1=C2_m1047368.2          bus2=C2_l2841620.2          length=0.12392533  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6324073-1         bus1=C2_m1166396.3          bus2=C2_m1166399.3          length=0.06722853  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6206103-1         bus1=C2_m1108507.1          bus2=C2_l3108449.1          length=0.062179013 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5800830-1         bus1=C2_196-29520           bus2=C2_l3160109            length=0.064648533 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5591708-1         bus1=C2_m1125952.3          bus2=C2_p901936.3           length=0.005494449 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5472340-1         bus1=C2_m1108267.2          bus2=C2_m1108266.2          length=0.19101843  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5562937-3         bus1=C2_n1145956.1          bus2=C2_l2729412.1          length=0.039229122 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350541-1         bus1=C2_l3160107            bus2=C2_l3104125            length=0.10782787  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln8945011-1         bus1=C2_p827528.3           bus2=C2_221-240988.3        length=0.006389569 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5655685-1         bus1=C2_m1026709.3          bus2=C2_p827561.3           length=0.005748868 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5683812-1         bus1=C2_m1108364.3          bus2=C2_l2897766.3          length=0.09614005  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5803299-1         bus1=C2_m1026798.1          bus2=C2_l2952014.1          length=0.024539668 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6138593-1         bus1=C2_l2748125.3          bus2=C2_l2673303.3          length=0.053941046 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5563909-2         bus1=C2_m3036162.2          bus2=C2_l2879753.2          length=0.057784918 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6260002-1         bus1=C2_m1026810.1          bus2=C2_l2914324.1          length=0.13552301  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5833721-1         bus1=C2_m1026726.2          bus2=C2_l2876847.2          length=0.072881573 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6407206-1         bus1=C2_p895113.3           bus2=C2_l2711225.3          length=0.068865553 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5532786-3         bus1=C2_n1139257.2          bus2=C2_l3029518.2          length=0.027258449 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln5985348-1         bus1=C2_m1047787.2          bus2=C2_l3157710.2          length=0.07401207  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5774454-1         bus1=C2_m1047388.2          bus2=C2_l2691942.2          length=0.21477282  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5683829-1         bus1=C2_m1026394.1          bus2=C2_m1026393.1          length=0.043275407 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5741170-2         bus1=C2_n1140821.3          bus2=C2_l3189188.3          length=0.015854812 units=km linecode=1ph-xx4_acsr2_acsr
new line.C2_ln5591710-2         bus1=C2_l3179650            bus2=C2_l3232902            length=0.042597798 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5533786-1         bus1=C2_m1142865            bus2=C2_l3030197            length=0.061550198 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5714063-2         bus1=C2_n1136365            bus2=C2_m1069517            length=0.029821136 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5865249-1         bus1=C2_m1026697            bus2=C2_m1026690            length=0.061840714 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6380834-1         bus1=C2_m1069627.2          bus2=C2_l3254228.2          length=0.049672398 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6079949-2         bus1=C2_p827507.3           bus2=C2_n1137956.3          length=0.011229795 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6017286-1         bus1=C2_l2785512.2          bus2=C2_m1047813.2          length=0.11794666  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5684911-1         bus1=C2_m1142815            bus2=C2_m1142814            length=0.14742893  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6506314-2         bus1=C2_l2767408.3          bus2=C2_l3217053.3          length=0.045350322 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5653492-1         bus1=C2_m1026357.3          bus2=C2_l3178997.3          length=0.058505513 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6439987-1         bus1=C2_m1125904.1          bus2=C2_m1125903.1          length=0.019058849 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6380802-1         bus1=C2_m1069488.3          bus2=C2_m1069489.3          length=0.073337611 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6409797-4         bus1=C2_l2764412.1          bus2=C2_n1134470.1          length=0.14392908  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5804798-2         bus1=C2_m1047763.2          bus2=C2_n1136030.2          length=0.017525399 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5502524-1         bus1=C2_l2691942.2          bus2=C2_m1047374.2          length=0.074897136 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6169245-1         bus1=C2_m1069398.1          bus2=C2_l2785513.1          length=0.066775835 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5927382-1         bus1=C2_m1209782.1          bus2=C2_l3217056.1          length=0.073676999 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6495087-1         bus1=C2_m1009827.2          bus2=C2_m3019248.2          length=0.15239961  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6138607-1         bus1=C2_l2785524.3          bus2=C2_m1069201.3          length=0.020896539 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6108134-1         bus1=C2_m1047406.1          bus2=C2_l2691947.1          length=0.065610008 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5896833-1         bus1=C2_m1149233            bus2=C2_l3048965            length=0.097395629 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5683817-1         bus1=C2_m1047766.2          bus2=C2_l3216344.2          length=0.055133511 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6140925-1         bus1=C2_m1166366.3          bus2=C2_p830058.3           length=0.008930409 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6047559-2         bus1=C2_m1089155.3          bus2=C2_m3037540.3          length=0.072945826 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6350529-1         bus1=C2_m1089199            bus2=C2_m1089197            length=0.081255207 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5714048-1         bus1=C2_l2673315.1          bus2=C2_m1089148.1          length=0.12446665  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81354562-7        bus1=C2_n1140526.3          bus2=C2_m3763620.3          length=0.48658888  units=km linecode=1p_1/0_axnj_db
new line.SwC2_wg127_48332_sw      bus1=C2_228-961799-3_int.3  bus2=C2_193-46661.3       phases=1  switch=y           r1=1     1   1        1            length=0.001 phases=1 enabled=false
new line.C2_ln8961799-3         bus1=C2_l2729207.3          bus2=C2_228-961799-3_int.3  length=0.012192846 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6351510-1         bus1=C2_m1142821            bus2=C2_l2711226            length=0.001633431 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5683843-1         bus1=C2_m1026826.1          bus2=C2_m1026820.1          length=0.060462688 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5625542-1         bus1=C2_m1108335.3          bus2=C2_m1108340.3          length=0.20055145  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5744364-1         bus1=C2_m1027036.2          bus2=C2_l3010580.2          length=0.021452463 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6198053-1         bus1=C2_m1010004.1          bus2=C2_m1010003.1          length=0.016763698 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6288699-1         bus1=C2_p901933.1           bus2=C2_m1069563.1          length=0.008250671 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5804787-1         bus1=C2_m1108527.2          bus2=C2_l3141394.2          length=0.003863499 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5895771-3         bus1=C2_n1139264.1          bus2=C2_m1069465.1          length=0.046722181 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5835127-1         bus1=C2_m1027001.2          bus2=C2_m1027004.2          length=0.091864755 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5859993-1         bus1=C2_l3104154.3          bus2=C2_l3104155.3          length=0.040423174 units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_ln247171_sw         bus1=C2_d6047588-1_int.2    bus2=C2_f739844.2           switch=y           r1=1     1   1        1            length=0.001   phases=1
new line.C2_ln6047588-1         bus1=C2_m1026488.2          bus2=C2_d6047588-1_int.2    length=0.005462719 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6380812-1         bus1=C2_m1047756.1          bus2=C2_m1047755.1          length=0.005596801 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6138611-1         bus1=C2_m1026320.2          bus2=C2_l3104130.2          length=0.073452333 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835139-1         bus1=C2_l2841625.3          bus2=C2_l3010566.3          length=0.087098691 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472396-1         bus1=C2_m1027038.2          bus2=C2_m1027036.2          length=0.10386451  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5502536-3         bus1=C2_n1141475.3          bus2=C2_m1009655.3          length=0.007967513 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6409872-3         bus1=C2_m4350438.2          bus2=C2_l2935568.2          length=0.094695467 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047605-1         bus1=C2_m1047293            bus2=C2_m1047292            length=0.020094199 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6322630-1         bus1=C2_m1026656.1          bus2=C2_l2729428.1          length=0.18657858  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5682333-1         bus1=C2_p901905.2           bus2=C2_l2804257.2          length=0.025800735 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5835149-1         bus1=C2_m1026330            bus2=C2_m1026329            length=0.036059111 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5926296-1         bus1=C2_m1108265.2          bus2=C2_m1108264.2          length=0.96912738  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6138610-3         bus1=C2_l2897777            bus2=C2_n1144665            length=0.027116362 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5895783-1         bus1=C2_m1026309.2          bus2=C2_l2860488.2          length=0.39123613  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5534965-3         bus1=C2_n1139254.1          bus2=C2_l3122811.1          length=0.027610038 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5653458-1         bus1=C2_m1069408.2          bus2=C2_l2897774.2          length=0.037188237 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5804795-1         bus1=C2_m1047386.2          bus2=C2_l3254211.2          length=0.054982238 units=km linecode=1ph-x4_acsrx4_tpx
new line.C2_ln5593221-1         bus1=C2_m1069484.3          bus2=C2_l2785517.3          length=0.12453924  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5623418-1         bus1=C2_l2766738            bus2=C2_m1069513            length=0.055460277 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6381858-1         bus1=C2_m1209774            bus2=C2_l3123509            length=0.062531399 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6320348-1         bus1=C2_l2673326.2          bus2=C2_l2691938.2          length=0.044272919 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5683818-1         bus1=C2_m1026954            bus2=C2_l2804256            length=0.21074118  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5986926-2         bus1=C2_m1047688.3          bus2=C2_n1144664.3          length=0.015477    units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5683807-1         bus1=C2_m1047718.1          bus2=C2_m1047721.1          length=0.05445726  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5926284-2         bus1=C2_l3141388.3          bus2=C2_l3626914.3          length=0.039224937 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5987955-3         bus1=C2_l3552667.3          bus2=C2_l3160862.3          length=0.19910166  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6991378-3         bus1=C2_m3949157.1          bus2=C2_l3727709.1          length=0.063068035 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5865230-1         bus1=C2_m1089177.3          bus2=C2_l2822863.3          length=0.1338843   units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5653479-1         bus1=C2_m1069505            bus2=C2_m1069509            length=0.031329125 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6346338-1         bus1=C2_m1142874.3          bus2=C2_p895111.3           length=0.008075879 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6383061-1         bus1=C2_p827573.2           bus2=C2_l2710542.2          length=0.02105849  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6138639-1         bus1=C2_m1047311.1          bus2=C2_l2748158.1          length=0.010516568 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6077802-1         bus1=C2_l3254234.2          bus2=C2_l3104114.2          length=0.082855249 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5472362-1         bus1=C2_m1047432.1          bus2=C2_p903360.1           length=0.10402051  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5863709-1         bus1=C2_m1047722.2          bus2=C2_l3214064.2          length=0.03535641  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5562933-2         bus1=C2_n1140523.3          bus2=C2_l2766724.3          length=0.021858014 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5622467-1         bus1=C2_m1186061            bus2=C2_l3139366            length=0.14065441  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6260016-1         bus1=C2_m1069557.2          bus2=C2_m1069554.2          length=0.05428045  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6380805-1         bus1=C2_m1108526            bus2=C2_m1089199            length=0.10033141  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8979344-4         bus1=C2_n1139251.3          bus2=C2_m1069249.3          length=0.17456014  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6351417-1         bus1=C2_m1126005.1          bus2=C2_l3011229.1          length=0.080523276 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6078774-1         bus1=C2_m1166362.1          bus2=C2_m1166355.1          length=0.10330088  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6108142-1         bus1=C2_e206209             bus2=C2_l2897777            length=0.12455796  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6017301-3         bus1=C2_n1139550.1          bus2=C2_l3197639.1          length=0.024283034 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6379462-3         bus1=C2_l2763153            bus2=C2_m1047293            length=0.048347248 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6505946-1         bus1=C2_m3036167.2          bus2=C2_l3085391.2          length=0.073335022 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5650219-1         bus1=C2_m1026700            bus2=C2_m1026706            length=0.08550029  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6047599-3         bus1=C2_q14414              bus2=C2_l2691952            length=0.079541892 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5986934-1         bus1=C2_m1047358.1          bus2=C2_l2897781.1          length=0.090951975 units=km linecode=1ph-4_wpalxx4_wpal
new line.SwC2_l5523_48332_sw      bus1=C2_d6049825-1_int      bus2=C2_e182748             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6049825-1         bus1=C2_m1047309            bus2=C2_d6049825-1_int      length=0.004571141 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6134417-3         bus1=C2_n1142110.1          bus2=C2_l2673316.1          length=0.008920033 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6047571-1         bus1=C2_l2691950.3          bus2=C2_l2916609.3          length=0.070973758 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5956470-1         bus1=C2_m1047558            bus2=C2_m1047550            length=0.054832551 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5761784-1         bus1=C2_m1069498            bus2=C2_m1069499            length=0.098245365 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6418150-1         bus1=C2_m1026736.2          bus2=C2_m1026745.2          length=0.10686246  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290219-1         bus1=C2_m1026387.1          bus2=C2_l3104132.1          length=0.070866982 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5989328-1         bus1=C2_p829974.1           bus2=C2_l2805034.1          length=0.066163666 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5532746-1         bus1=C2_l2822866            bus2=C2_m1047688            length=0.032590878 units=km linecode=3ph_h-4_wpal4_wpal4_wpal1/0_tpx
new line.C2_ln6505944-2         bus1=C2_p827563.2           bus2=C2_n1138595.2          length=0.006716682 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5472346-1         bus1=C2_l3160100.2          bus2=C2_l3085390.2          length=0.066869648 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6320354-1         bus1=C2_l2954361.2          bus2=C2_m1069627.2          length=0.054190473 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5806918-3         bus1=C2_n1139540.1          bus2=C2_l2991907.1          length=0.083633768 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5803255-1         bus1=C2_e182744.2           bus2=C2_l2801895.2          length=0.060959613 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5865270-1         bus1=C2_l2691973.1          bus2=C2_m1026890.1          length=0.034047368 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6320335-1         bus1=C2_m1047671.1          bus2=C2_l2710511.1          length=0.060866742 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5593229-1         bus1=C2_m1026984            bus2=C2_m1026986            length=0.072005543 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6043468-2         bus1=C2_p895082.2           bus2=C2_n1142106.2          length=0.016748099 units=km linecode=1ph-x2_acsrx1/0_3w_cs
new line.C2_ln5898055-2         bus1=C2_m1069424.1          bus2=C2_n1139255.1          length=0.010667139 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6292614-1         bus1=C2_m1142832.3          bus2=C2_p829962.3           length=0.004586538 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5985347-2         bus1=C2_m1069524.1          bus2=C2_l3254230.1          length=0.001181638 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6018333-1         bus1=C2_m1209751.2          bus2=C2_m1209750.2          length=0.003850069 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5958702-2         bus1=C2_p827505.3           bus2=C2_n1137958.3          length=0.004577468 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6015889-4         bus1=C2_m4118755.1          bus2=C2_m1209782.1          length=0.044131223 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6231994-1         bus1=C2_m1069226.3          bus2=C2_m1069227.3          length=0.010457238 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6077810-1         bus1=C2_l2841645.3          bus2=C2_l3066829.3          length=0.030017105 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6411367-1         bus1=C2_l3216342.2          bus2=C2_l2879063.2          length=0.061881139 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6900591-29        bus1=C2_n1140528.1          bus2=C2_l3649297.1          length=0.049260145 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6291252-1         bus1=C2_m1125902            bus2=C2_226-23751           length=0.075868797 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5926310-2         bus1=C2_m1026744            bus2=C2_n1140817            length=0.029536448 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5898058-2         bus1=C2_n1136029.2          bus2=C2_m1047767.2          length=0.10930753  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6077815-3         bus1=C2_n1136028            bus2=C2_l2876797            length=0.007802661 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956498-2         bus1=C2_m1069437.3          bus2=C2_n1139258.3          length=0.011259482 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6327237-1         bus1=C2_m1026693.2          bus2=C2_m1026699.2          length=0.085243838 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6318761-1         bus1=C2_m1142875            bus2=C2_m1125944            length=0.2622579   units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5863691-1         bus1=C2_m1026895.3          bus2=C2_l2820528.3          length=0.060959583 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln81018878-2        bus1=C2_p873801.3           bus2=C2_n1138608.3          length=0.007298604 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5532789-1         bus1=C2_l3048230.3          bus2=C2_l2991943.3          length=0.069129407 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5865268-3         bus1=C2_n1139260            bus2=C2_l2925506            length=0.10220529  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5683846-1         bus1=C2_l3216361.2          bus2=C2_l2729434.2          length=0.093496906 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5894212-1         bus1=C2_m1069549            bus2=C2_m1069556            length=0.059186808 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5924720-2         bus1=C2_l2970811.1          bus2=C2_m1027121.1          length=0.060110408 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5835136-3         bus1=C2_n1137988.1          bus2=C2_l2991908.1          length=0.040901181 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6292600-1         bus1=C2_m1108490.1          bus2=C2_p829798.1           length=0.009192607 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895777-1         bus1=C2_l3178977.3          bus2=C2_l3160105.3          length=0.059637862 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6991381-2         bus1=C2_m3949154.1          bus2=C2_l3728038.1          length=0.00378653  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5865235-2         bus1=C2_l2841621            bus2=C2_n1137986            length=0.034561444 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5528573-3         bus1=C2_n1141479.1          bus2=C2_l3198348.1          length=0.010399455 units=km linecode=1ph-2_acsrxx1/0_tpx
new line.C2_ln5833720-1         bus1=C2_m1069582.2          bus2=C2_l2933165.2          length=0.063075385 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6015809-1         bus1=C2_l2876813.1          bus2=C2_l2785531.1          length=0.079899044 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln5528573-2         bus1=C2_p895114.1           bus2=C2_n1141479.1          length=0.00592496  units=km linecode=1ph-2_acsrxx1/0_tpx
new line.C2_ln5774448-1         bus1=C2_l3104118.3          bus2=C2_l2748126.3          length=0.079775933 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5563852-1         bus1=C2_m1108529.3          bus2=C2_p829796.3           length=0.006097707 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5895810-1         bus1=C2_l2766744.2          bus2=C2_m1027038.2          length=0.053397955 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6230698-1         bus1=C2_m1166394.3          bus2=C2_m1166398.3          length=0.065980208 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln247171            bus1=C2_f739844.2           bus2=C2_l0247171.2          length=0.03048     units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6230694-1         bus1=C2_m1108372.2          bus2=C2_l3179607.2          length=0.067335843 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5894192-1         bus1=C2_m1009705.1          bus2=C2_m1009698.1          length=0.04727154  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5956459-1         bus1=C2_m1089158.3          bus2=C2_m1089162.3          length=0.17992968  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6292461-1         bus1=C2_l2861197.3          bus2=C2_l3160896.3          length=0.073601444 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6261048-1         bus1=C2_m1166370.3          bus2=C2_l3067506.3          length=0.24595941  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5472344-1         bus1=C2_m1009832.2          bus2=C2_m1009834.2          length=0.047206181 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5895782-1         bus1=C2_l2973163.2          bus2=C2_m1026309.2          length=0.085882629 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5532740-1         bus1=C2_m1089170.3          bus2=C2_l3029497.3          length=0.047361663 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln8979358-2         bus1=C2_l2803194.3          bus2=C2_l3047073.3          length=0.088334878 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6108138-3         bus1=C2_n1139543.3          bus2=C2_l2727795.3          length=0.04963526  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln81354562-6        bus1=C2_221-559681.3        bus2=C2_n1140526.3          length=0.01327054  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5532756-1         bus1=C2_l3104133.1          bus2=C2_m1047323.1          length=0.12762474  units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5591696-1         bus1=C2_m1069225.3          bus2=C2_l3122819.3          length=0.064433452 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5866187-1         bus1=C2_m1166402.3          bus2=C2_l3048889.3          length=0.093617383 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6169242-1         bus1=C2_l2691938.2          bus2=C2_m1009840.2          length=0.044251508 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5561442-1         bus1=C2_m1125947            bus2=C2_l3214071            length=0.05871119  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5504713-2         bus1=C2_p827522.1           bus2=C2_n1142111.1          length=0.010461249 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5986964-1         bus1=C2_m1047303.3          bus2=C2_l3048230.3          length=0.28226112  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5956494-1         bus1=C2_m1027068.3          bus2=C2_l3235268.3          length=0.09095332  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5500962-2         bus1=C2_m1026953.2          bus2=C2_l3008232.2          length=0.030479469 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6258463-1         bus1=C2_m1149249.3          bus2=C2_m1142880.3          length=0.23218861  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5526906-1         bus1=C2_l3120484            bus2=C2_m1026896            length=0.10349147  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5524067-1         bus1=C2_m1108520.3          bus2=C2_m1108514.3          length=0.097536109 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6106582-1         bus1=C2_l2876812.1          bus2=C2_l2970811.1          length=0.071312594 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5943422-1         bus1=C2_p859694.3           bus2=C2_l2746587.3          length=0.016094425 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5517002-9         bus1=C2_n1138604            bus2=C2_l3143999            length=0.078126157 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5798823-1         bus1=C2_m1142808.2          bus2=C2_l3160868.2          length=0.091809842 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6047555-1         bus1=C2_m1069488.3          bus2=C2_l2748125.3          length=0.056973392 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6122719-1         bus1=C2_m1027100.1          bus2=C2_l3140238.1          length=0.070103707 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5502542-1         bus1=C2_m1026851            bus2=C2_l3235257            length=0.030041576 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5774456-1         bus1=C2_m1027041.3          bus2=C2_l3010564.3          length=0.070453536 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229793-1         bus1=C2_m1069483            bus2=C2_m1069481            length=0.050953357 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5835141-1         bus1=C2_m1089113.2          bus2=C2_l2691946.2          length=0.076013507 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6258471-1         bus1=C2_l3195327.1          bus2=C2_l3139103.1          length=0.068918831 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6153057-1         bus1=C2_l2766747.1          bus2=C2_m1026732.1          length=0.035496468 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5894238-1         bus1=C2_m1026866            bus2=C2_m1026844            length=0.13450955  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5806917-1         bus1=C2_e182723.3           bus2=C2_m1089177.3          length=0.049250637 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6102834-2         bus1=C2_l3119793.2          bus2=C2_m1047371.2          length=0.043078634 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6073575-2         bus1=C2_m1026807            bus2=C2_n1140521            length=0.018347309 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5502523-1         bus1=C2_m1089163.3          bus2=C2_l3066807.3          length=0.090738761 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6048520-1         bus1=C2_l3086002.3          bus2=C2_m1126031.3          length=0.086015877 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5956498-3         bus1=C2_n1139258.3          bus2=C2_l3066810.3          length=0.040660731 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6201694-1         bus1=C2_m1069420.1          bus2=C2_p827499.1           length=0.007683964 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln7061777-4         bus1=C2_n1138606.3          bus2=C2_m1069335.3          length=0.032257081 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln81048100-6        bus1=C2_p904452.2           bus2=C2_221-282818.2        length=0.006347379 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5683811-1         bus1=C2_l2785516.2          bus2=C2_m1108274.2          length=0.15114759  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5472358-1         bus1=C2_m1069205.3          bus2=C2_m1069208.3          length=0.036301599 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5503478-3         bus1=C2_n1142102.1          bus2=C2_l2804956.1          length=0.052531355 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047562-1         bus1=C2_m1047777.2          bus2=C2_m1047780.2          length=0.09153541  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5895773-1         bus1=C2_l2748130.2          bus2=C2_l3254212.2          length=0.072169842 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6318742-1         bus1=C2_m1026767.1          bus2=C2_l3029500.1          length=0.14786578  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6198028-1         bus1=C2_m1069524.1          bus2=C2_l2820533.1          length=0.060959662 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5653450-1         bus1=C2_m1069147.3          bus2=C2_l2879055.3          length=0.059709357 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5651998-1         bus1=C2_l3048937.3          bus2=C2_l3176661.3          length=0.10817978  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5744333-1         bus1=C2_m1108340.3          bus2=C2_m1108344.3          length=0.069981853 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472364-1         bus1=C2_m1047434.1          bus2=C2_m1047435.1          length=0.083867737 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6137085-1         bus1=C2_m1026665.1          bus2=C2_l3232933.1          length=0.14553764  units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5576174-3         bus1=C2_e183473             bus2=C2_r20703              length=0.006443105 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5804780-1         bus1=C2_m1008743.2          bus2=C2_l3104115.2          length=0.065966762 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5987956-1         bus1=C2_m1209750.2          bus2=C2_l3086075.2          length=0.11534885  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6108169-1         bus1=C2_m1047766.2          bus2=C2_m1047768.2          length=0.047497208 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5591731-1         bus1=C2_l2933135            bus2=C2_m1108484            length=0.075107603 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5865225-1         bus1=C2_m1009824.2          bus2=C2_l2822857.2          length=0.053639767 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5714049-1         bus1=C2_m1069202.3          bus2=C2_l3104126.3          length=0.090638275 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6171504-1         bus1=C2_p827542.2           bus2=C2_m1026486.2          length=0.004660397 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln81354562-4        bus1=C2_p1121282.3          bus2=C2_221-559681.3        length=0.003095484 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5896798-1         bus1=C2_m1209807            bus2=C2_m1209805            length=0.044159942 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln5894215-1         bus1=C2_m1125903.1          bus2=C2_l2989565.1          length=0.015540697 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6229794-1         bus1=C2_l2673310.1          bus2=C2_l3104121.1          length=0.078662206 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6019480-1         bus1=C2_m1009763            bus2=C2_e182733             length=0.082687134 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6435650-1         bus1=C2_l2806553.3          bus2=C2_m1166391.3          length=0.62889353  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6320331-1         bus1=C2_l3085396.1          bus2=C2_l3122813.1          length=0.2334192   units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5714974-1         bus1=C2_m1209811            bus2=C2_m1209807            length=0.12260449  units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln5472368-1         bus1=C2_m1047358.1          bus2=C2_l2729411.1          length=0.096738274 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6229795-2         bus1=C2_n1137003.1          bus2=C2_l2935555.1          length=0.006533596 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6012046-1         bus1=C2_m1047486            bus2=C2_m1047484            length=0.099727563 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6436903-4         bus1=C2_m3037453.1          bus2=C2_l2785546.1          length=0.003422117 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln8979254-2         bus1=C2_221-311905          bus2=C2_l3215203            length=0.01398174  units=km linecode=3p_1/0_axnj_db
new line.C2_ln6255312-1         bus1=C2_m1026812.1          bus2=C2_l3122847.1          length=0.086798183 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6169255-1         bus1=C2_m1047335.1          bus2=C2_l2710519.1          length=0.085331485 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5774470-2         bus1=C2_n1138594.1          bus2=C2_m1026679.1          length=0.14031407  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6017288-1         bus1=C2_l3141396.3          bus2=C2_l3066808.3          length=0.16038314  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6505949-1         bus1=C2_l2691952            bus2=C2_m3036170            length=0.002179793 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6409781-3         bus1=C2_n1136362.1          bus2=C2_l3197652.1          length=0.027383136 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6199040-1         bus1=C2_m1026773.1          bus2=C2_l3195751.1          length=0.11787265  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6320322-1         bus1=C2_l2879055.3          bus2=C2_l2973144.3          length=0.090923459 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5623405-1         bus1=C2_m1026660.1          bus2=C2_m1026657.1          length=0.099363288 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5502557-1         bus1=C2_m1069555.2          bus2=C2_l3085410.2          length=0.048381956 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6505950-1         bus1=C2_m3036170            bus2=C2_m1026670            length=0.016265057 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5683823-1         bus1=C2_m1089119            bus2=C2_m1089118            length=0.078884003 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5804809-1         bus1=C2_m1009720.1          bus2=C2_l3178982.1          length=0.097334747 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6506310-2         bus1=C2_m1125988            bus2=C2_l2767340            length=0.07221755  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5714051-1         bus1=C2_l3197636.2          bus2=C2_m1047424.2          length=0.090303342 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5924709-1         bus1=C2_m1125959.3          bus2=C2_l2861197.3          length=0.068907879 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6077779-1         bus1=C2_m1089132.3          bus2=C2_l3029503.3          length=0.047003092 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5803273-1         bus1=C2_l2876798            bus2=C2_m1069457            length=0.1014281   units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5532752-2         bus1=C2_m1047534.1          bus2=C2_n1136660.1          length=0.009934942 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5985355-1         bus1=C2_l2783231.2          bus2=C2_l3254227.2          length=0.15193956  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5472357-1         bus1=C2_l2822867.2          bus2=C2_m1069412.2          length=0.003769859 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5895793-1         bus1=C2_l3104136            bus2=C2_l2822872            length=0.14253728  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6505945-1         bus1=C2_m3036167.2          bus2=C2_l2973156.2          length=0.003119941 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047585-1         bus1=C2_l2914324.1          bus2=C2_m1026805.1          length=0.10724059  units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln5591716-1         bus1=C2_l3048888.3          bus2=C2_m1149249.3          length=0.11056544  units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_2002200004641085_sw bus1=C2_d5587291-3_int      bus2=C2_q14734              switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5587291-3         bus1=C2_190-8581            bus2=C2_d5587291-3_int      length=0.008351653 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6199528-1         bus1=C2_m1047358.1          bus2=C2_l3197644.1          length=0.020532809 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6167749-1         bus1=C2_m1009843.2          bus2=C2_l3251806.2          length=0.035560286 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5895804-1         bus1=C2_m1069513            bus2=C2_m1069516            length=0.088059547 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5805728-1         bus1=C2_l3179646            bus2=C2_l2674027            length=0.077364815 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5894312-1         bus1=C2_l2879075.1          bus2=C2_l3251830.1          length=0.059455633 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5651985-2         bus1=C2_m1069548.3          bus2=C2_n1136357.3          length=0.018661964 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6256144-4         bus1=C2_l2804249            bus2=C2_n1139547            length=0.071007562 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5683825-1         bus1=C2_m1026848.1          bus2=C2_l2935557.1          length=0.060007189 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln8979371-1         bus1=C2_m1069250.3          bus2=C2_l2690868.3          length=0.020555058 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5866268-1         bus1=C2_l3030204            bus2=C2_m1186072            length=0.067199597 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6103754-1         bus1=C2_m1166400.3          bus2=C2_l3179637.3          length=0.073732263 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6504019-5         bus1=C2_m1186067            bus2=C2_m3032980            length=0.05014083  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5562918-1         bus1=C2_m1108262.2          bus2=C2_m1108261.2          length=0.004571641 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6411364-1         bus1=C2_m1069364.3          bus2=C2_m1069365.3          length=0.046203788 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5621860-1         bus1=C2_m1108328.3          bus2=C2_l3160878.3          length=0.20874377  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5866266-1         bus1=C2_l3067506.3          bus2=C2_m1166386.3          length=0.053306571 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6015795-1         bus1=C2_l2767414.3          bus2=C2_m1108331.3          length=0.14570188  units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_xj171_48332_sw      bus1=C2_d5513564-1_int      bus2=C2_e192201             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5513564-1         bus1=C2_r20185              bus2=C2_d5513564-1_int      length=0.021280456 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6201702-2         bus1=C2_n1147866.1          bus2=C2_m1026713.1          length=0.03143069  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5473436-2         bus1=C2_l2674047            bus2=C2_l2692655            length=0.06085092  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6375549-6         bus1=C2_l3181545            bus2=C2_n1138603            length=0.078544886 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6108153-1         bus1=C2_l3178976.1          bus2=C2_m1026779.1          length=0.090567079 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5775433-3         bus1=C2_l3065665.1          bus2=C2_l3235946.1          length=0.10854935  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5683809-1         bus1=C2_l2785514.1          bus2=C2_l3235244.1          length=0.065348622 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6411373-3         bus1=C2_n1147864.1          bus2=C2_l2710536.1          length=0.068668503 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5952392-1         bus1=C2_m1209819.3          bus2=C2_l2936216.3          length=0.049975742 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5804797-1         bus1=C2_m1047786.2          bus2=C2_m1026969.2          length=0.063143897 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5804837-1         bus1=C2_m1026492.2          bus2=C2_l3048231.2          length=0.053601875 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6413567-2         bus1=C2_m1069175            bus2=C2_n1139541            length=0.043586139 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln81043320-1        bus1=C2_m1069328.3          bus2=C2_l2763811.3          length=0.1919477   units=km linecode=1p_1/0_axnj_db
new line.C2_ln6199520-1         bus1=C2_m1069201.3          bus2=C2_l3010565.3          length=0.14443382  units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_a8869_48332_sw      bus1=C2_d6198039-1_int      bus2=C2_e206217             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6198039-1         bus1=C2_l3123452            bus2=C2_d6198039-1_int      length=0.066541735 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6350544-2         bus1=C2_m1047552            bus2=C2_n1136669            length=0.028659335 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5865242-1         bus1=C2_l2879071.2          bus2=C2_l3029504.2          length=0.079865899 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6359077-2         bus1=C2_l3253570.3          bus2=C2_l2937757.3          length=0.08870806  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5498301-1         bus1=C2_m1026796            bus2=C2_m1026795            length=0.030412228 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5625550-1         bus1=C2_l2710513.2          bus2=C2_p827553.2           length=0.18922744  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5623393-1         bus1=C2_m1069154.1          bus2=C2_l2804251.1          length=0.039259698 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5604685-1         bus1=C2_m1089143            bus2=C2_m1089145            length=0.074066753 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5894211-1         bus1=C2_m1069549.3          bus2=C2_p901931.3           length=0.005570575 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5742835-1         bus1=C2_m1009770            bus2=C2_l2689691            length=0.055687665 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_tpx
new line.C2_ln5651970-1         bus1=C2_m1069130.1          bus2=C2_m1069133.1          length=0.019367761 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5773040-2         bus1=C2_m1047722            bus2=C2_l2841621            length=0.1078712   units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5741170-3         bus1=C2_m1026700.3          bus2=C2_n1140821.3          length=0.011150478 units=km linecode=1ph-xx4_acsr2_acsr
new line.C2_ln5472359-1         bus1=C2_m1047406.1          bus2=C2_l3216348.1          length=0.029235554 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5651966-1         bus1=C2_m1026953.2          bus2=C2_l2764399.2          length=0.030479969 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6409780-1         bus1=C2_p895117.2           bus2=C2_m1069532.2          length=0.005181141 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6102834-1         bus1=C2_m1047379.2          bus2=C2_l3119793.2          length=0.052019415 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5502537-1         bus1=C2_l2879077.2          bus2=C2_m1026693.2          length=0.11969229  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5896834-1         bus1=C2_m1166375            bus2=C2_l2842383            length=0.09683365  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5715052-1         bus1=C2_m1166368            bus2=C2_l2973833            length=0.10508824  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6228316-5         bus1=C2_l2745811.3          bus2=C2_m4122657.3          length=0.054434969 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5774455-3         bus1=C2_n1136999.1          bus2=C2_m1047671.1          length=0.008815674 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5653467-1         bus1=C2_m1026393.1          bus2=C2_l2804252.1          length=0.026660881 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6383460-1         bus1=C2_196-29519           bus2=C2_l3066815            length=0.034212456 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6437384-1         bus1=C2_m1108526.3          bus2=C2_p895075.3           length=0.009619398 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5623428-1         bus1=C2_l2841648.1          bus2=C2_l2710544.1          length=0.091646063 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895780-3         bus1=C2_n1140519            bus2=C2_l2991914            length=0.056092185 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5837361-7         bus1=C2_m1069456.3          bus2=C2_n1147867.3          length=0.022670171 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5744353-1         bus1=C2_m1047795.2          bus2=C2_l3160117.2          length=0.055001948 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6048632-1         bus1=C2_l2936275.2          bus2=C2_l3179674.2          length=0.090791615 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5804811-1         bus1=C2_l3029510.2          bus2=C2_l2729409.2          length=0.10814559  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5716232-1         bus1=C2_e182731.2           bus2=C2_m1026327.2          length=0.043174358 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5716230-3         bus1=C2_n1136658            bus2=C2_m1047566            length=0.042895536 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5503546-1         bus1=C2_m1125994            bus2=C2_l2730149            length=0.022160268 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5653481-1         bus1=C2_m1047792.2          bus2=C2_l2860500.2          length=0.095546593 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6381853-1         bus1=C2_m1142843            bus2=C2_l2955077            length=0.074693171 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5895785-1         bus1=C2_l2710520.1          bus2=C2_m1069131.1          length=0.042786809 units=km linecode=1ph-4_acsrxx6_wpal
new line.C2_ln5593233-1         bus1=C2_m1069208.3          bus2=C2_m1069213.3          length=0.1415619   units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6438273-2         bus1=C2_m1026700            bus2=C2_n1140823            length=0.037008228 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6412355-1         bus1=C2_m1166374            bus2=C2_l2786266            length=0.06764679  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5532785-1         bus1=C2_m1069468            bus2=C2_m1069464            length=0.073122501 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5833622-1         bus1=C2_m1069174.3          bus2=C2_l3216347.3          length=0.07367517  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5898058-3         bus1=C2_p827509.2           bus2=C2_n1136029.2          length=0.006614675 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6260929-1         bus1=C2_l2767341            bus2=C2_m1125968            length=0.029324703 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5623388-1         bus1=C2_l2691936.1          bus2=C2_m1026941.1          length=0.073170138 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6290198-1         bus1=C2_m1089197            bus2=C2_m1089196            length=0.094418329 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6505937-2         bus1=C2_m1125905.2          bus2=C2_l3142079.2          length=0.24316767  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5833624-2         bus1=C2_e206211             bus2=C2_n1134480            length=0.14963834  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5654472-1         bus1=C2_m1209791            bus2=C2_m1209790            length=0.055242928 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5926297-1         bus1=C2_m1069156.3          bus2=C2_l2710510.3          length=0.020983316 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5957495-1         bus1=C2_l3160871.3          bus2=C2_l3030203.3          length=0.089472099 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6380838-1         bus1=C2_l2766741            bus2=C2_m1069382            length=0.061136932 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5562931-2         bus1=C2_m1047558.3          bus2=C2_n1137996.3          length=0.00607771  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6017298-1         bus1=C2_l2841627.1          bus2=C2_l3254216.1          length=0.10690433  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6170302-1         bus1=C2_m1108311            bus2=C2_l2879773            length=0.088826538 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5806919-1         bus1=C2_e182724             bus2=C2_m1069169            length=0.092995455 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5714075-1         bus1=C2_l2804282.3          bus2=C2_l3104154.3          length=0.081400648 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5683830-1         bus1=C2_m1026341            bus2=C2_l2973162            length=0.068567464 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5894206-3         bus1=C2_l2895449            bus2=C2_n1137005            length=0.089101046 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5623416-1         bus1=C2_m1069500            bus2=C2_m1047574            length=0.20998779  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5594243-1         bus1=C2_m1166373.1          bus2=C2_m1166369.1          length=0.010262399 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6411381-1         bus1=C2_l2991912.1          bus2=C2_l3104128.1          length=0.11239746  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5895774-1         bus1=C2_l2879068.2          bus2=C2_m1047773.2          length=0.096799104 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6200441-1         bus1=C2_m1166399.3          bus2=C2_l3048890.3          length=0.083550264 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5644817-2         bus1=C2_l3225319.2          bus2=C2_l3048201.2          length=0.051037847 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5502550-1         bus1=C2_m1009843.2          bus2=C2_m1009855.2          length=0.082745438 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6506316-6         bus1=C2_m3037537.2          bus2=C2_l2911069.2          length=0.00290043  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5775367-1         bus1=C2_m1126025.1          bus2=C2_l2823545.1          length=0.055606902 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln6108156-1         bus1=C2_l3160108.2          bus2=C2_l3029510.2          length=0.058647501 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5716230-2         bus1=C2_p827527             bus2=C2_n1136658            length=0.006141567 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5863714-4         bus1=C2_m1069503            bus2=C2_n1134478            length=0.024136689 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5588822-1         bus1=C2_m1125982.2          bus2=C2_l3029055.2          length=0.060960159 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5623402-1         bus1=C2_m1047410.1          bus2=C2_m1047409.1          length=0.093535947 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5712498-1         bus1=C2_l2839305.1          bus2=C2_m1166361.1          length=0.10091087  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5863706-1         bus1=C2_m1047503            bus2=C2_l2841635            length=0.023766378 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5619489-1         bus1=C2_m1047577            bus2=C2_m1047592            length=0.10300613  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6291242-1         bus1=C2_m1209797            bus2=C2_m1209791            length=0.066599759 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6047584-1         bus1=C2_m1047345            bus2=C2_l2991922            length=0.054627261 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6991377-18        bus1=C2_l3728037.1          bus2=C2_m3949154.1          length=0.10368766  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6247127-3         bus1=C2_m1069499            bus2=C2_n1134476            length=0.033799026 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln81353936-2        bus1=C2_m3763623.3          bus2=C2_l3645811.3          length=0.14305142  units=km linecode=1p_1/0_axnj_db
new line.C2_ln81048109-2        bus1=C2_l3102286.2          bus2=C2_m1108433.2          length=0.039047848 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6409797-1         bus1=C2_l3251808.1          bus2=C2_m1027100.1          length=0.05947339  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6229816-1         bus1=C2_l3254229.2          bus2=C2_m1069565.2          length=0.044452135 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5742808-1         bus1=C2_m1069133.1          bus2=C2_l2710521.1          length=0.018179595 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5593236-6         bus1=C2_m1047515            bus2=C2_m1047513            length=0.11268739  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5985378-1         bus1=C2_m1026824            bus2=C2_m1009807            length=0.19013104  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5896831-1         bus1=C2_m1142799.2          bus2=C2_m1142798.2          length=0.10077887  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6025724-5         bus1=C2_n1136672.3          bus2=C2_l3253995.3          length=0.012162605 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6199531-1         bus1=C2_l2841638.3          bus2=C2_l2860492.3          length=0.091219271 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6229812-1         bus1=C2_m1026496.2          bus2=C2_l2691959.2          length=0.046038055 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6169247-1         bus1=C2_l2935554            bus2=C2_m1047713            length=0.043890133 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6422809-4         bus1=C2_n1136666            bus2=C2_m1047528            length=0.029773341 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5837496-3         bus1=C2_m1108489.1          bus2=C2_n1142101.1          length=0.014420363 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5653462-1         bus1=C2_m1026648.1          bus2=C2_l2973159.1          length=0.096889144 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5835125-1         bus1=C2_m1008758.2          bus2=C2_l2822859.2          length=0.04458962  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5472371-1         bus1=C2_m1047345.1          bus2=C2_m1047340.1          length=0.087054844 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5746547-1         bus1=C2_p827531.1           bus2=C2_m1026343.1          length=0.006206339 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5928743-2         bus1=C2_p829960.2           bus2=C2_n1141478.2          length=0.017681793 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6411380-1         bus1=C2_m1089118.3          bus2=C2_l2973158.3          length=0.086251785 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5503584-1         bus1=C2_m1108356.3          bus2=C2_l2674052.3          length=0.062357056 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5654433-1         bus1=C2_m1125990            bus2=C2_l3067478            length=0.063672552 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6380799-1         bus1=C2_m1026463.2          bus2=C2_m1026468.2          length=0.04094586  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5472390-3         bus1=C2_n1136366            bus2=C2_l2916620            length=0.004744927 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5774495-1         bus1=C2_l2991939            bus2=C2_l3216367            length=0.093755509 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6379342-1         bus1=C2_p901909.2           bus2=C2_m1026472.2          length=0.020642497 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5623398-1         bus1=C2_m1026939.2          bus2=C2_l3104124.2          length=0.024576306 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6077808-1         bus1=C2_m1027073.3          bus2=C2_m1027071.3          length=0.095826227 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln81048102-2        bus1=C2_l3233412.1          bus2=C2_m1108413.1          length=0.017262155 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6199530-1         bus1=C2_r18242              bus2=C2_l3254218            length=0.037866233 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6506315-4         bus1=C2_l3217053.3          bus2=C2_m3037455.3          length=0.002653675 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6260019-1         bus1=C2_l2841626.3          bus2=C2_l3235266.3          length=0.093547793 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5742811-3         bus1=C2_l2820531            bus2=C2_n1137992            length=0.037420411 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6110366-1         bus1=C2_p827553.2           bus2=C2_m1047826.2          length=0.00535451  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5833633-4         bus1=C2_m1108499.1          bus2=C2_l3065665.1          length=0.036242762 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6407207-1         bus1=C2_m1069533.2          bus2=C2_p895117.2           length=0.008572852 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5562957-1         bus1=C2_m1027071.3          bus2=C2_l3235267.3          length=0.066493594 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5531226-1         bus1=C2_m1027042.3          bus2=C2_l3235248.3          length=0.069112402 units=km linecode=1ph-xx4_acsr4_tpx
new line.C2_ln6315098-1         bus1=C2_l3217064.2          bus2=C2_l3200222.2          length=0.22967096  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5532750-1         bus1=C2_l3254213            bus2=C2_m1027039            length=0.063861519 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6991377-11        bus1=C2_l3729297.1          bus2=C2_l3729298.1          length=0.062588996 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5679770-3         bus1=C2_n1136031.3          bus2=C2_l3197625.3          length=0.058870702 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6195470-1         bus1=C2_p895080.1           bus2=C2_l2917333.1          length=0.083779964 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5985355-4         bus1=C2_196-29521.2         bus2=C2_n1136355.2          length=0.010248637 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5774459-1         bus1=C2_m1026764.1          bus2=C2_l3178976.1          length=0.091515838 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6380827-1         bus1=C2_m1026468.2          bus2=C2_l2766732.2          length=0.093855873 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6231992-2         bus1=C2_n1140516.3          bus2=C2_m1089176.3          length=0.1259863   units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411377-1         bus1=C2_m1047420.1          bus2=C2_l2820556.1          length=0.1336502   units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6167816-1         bus1=C2_m1047623.1          bus2=C2_l3008279.1          length=0.059179711 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6230793-1         bus1=C2_m1209748.2          bus2=C2_l3142099.2          length=0.08026709  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5561444-1         bus1=C2_m1125988.1          bus2=C2_l2898457.1          length=0.047166826 units=km linecode=1ph-4_wpalxx2_wpal
new line.C2_ln5508630-1         bus1=C2_m1166376            bus2=C2_l2842384            length=0.005246984 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6073916-1         bus1=C2_l3067448.3          bus2=C2_l2763407.3          length=0.25450911  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5472402-1         bus1=C2_l2925506            bus2=C2_m1069438            length=0.03125161  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.SwC2_l9407_48332_sw      bus1=C2_d6023352-1_int      bus2=C2_e184626             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6023352-1         bus1=C2_l2842383            bus2=C2_d6023352-1_int      length=0.052958573 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5804805-1         bus1=C2_l3235257            bus2=C2_l2822871            length=0.11047921  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6349051-1         bus1=C2_m1047750.1          bus2=C2_l2708293.1          length=0.18933472  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5803264-3         bus1=C2_n1137985.1          bus2=C2_l3176656.1          length=0.2474771   units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5621848-2         bus1=C2_p901927.2           bus2=C2_n1136353.2          length=0.016338844 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5593240-1         bus1=C2_m1026877.1          bus2=C2_m1026906.1          length=0.22821774  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5927298-1         bus1=C2_m1108490            bus2=C2_l3142049            length=0.044113147 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6198049-1         bus1=C2_l3120502.1          bus2=C2_m1026792.1          length=0.12639188  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5863699-1         bus1=C2_m1027013.2          bus2=C2_p901905.2           length=0.010083267 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5774462-2         bus1=C2_m3036165.2          bus2=C2_l3197636.2          length=0.19745412  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835144-1         bus1=C2_l3066815            bus2=C2_m1047548            length=0.044393747 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5504714-1         bus1=C2_m1026485.2          bus2=C2_p827542.2           length=0.007368314 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6047565-1         bus1=C2_m1026920            bus2=C2_m1026926            length=0.093921268 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5531256-1         bus1=C2_m1026829            bus2=C2_m1026824            length=0.13705468  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6274208-2         bus1=C2_l2896685            bus2=C2_m1089185            length=0.024030357 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6018242-1         bus1=C2_m1126017.1          bus2=C2_l2748781.1          length=0.04596056  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6017282-1         bus1=C2_m1009840.2          bus2=C2_l3216338.2          length=0.093111159 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6108150-3         bus1=C2_m1026695            bus2=C2_n1140818            length=0.063212772 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5593247-1         bus1=C2_l3216344.2          bus2=C2_l2860501.2          length=0.031082657 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6198133-1         bus1=C2_m1209800.3          bus2=C2_l2839332.3          length=0.054784733 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411387-1         bus1=C2_m1047521.1          bus2=C2_l2954353.1          length=0.011879078 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5589095-1         bus1=C2_p895075.3           bus2=C2_m1108524.3          length=0.005415493 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5804827-1         bus1=C2_m1027073.3          bus2=C2_l3104118.3          length=0.081689537 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5833624-3         bus1=C2_n1134480            bus2=C2_m1069519            length=0.019045497 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5744350-1         bus1=C2_m1069607.2          bus2=C2_m1069619.2          length=0.032813881 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6290227-1         bus1=C2_m1069613.2          bus2=C2_m1069597.2          length=0.098863643 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5985349-1         bus1=C2_m1069632.2          bus2=C2_l2726974.2          length=0.037039941 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5744342-1         bus1=C2_l2785527.1          bus2=C2_l2766729.1          length=0.072310835 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5715016-2         bus1=C2_m1125904.1          bus2=C2_n1142108.1          length=0.014662531 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532742-1         bus1=C2_m1069149.3          bus2=C2_m1069148.3          length=0.061908103 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5867449-1         bus1=C2_m1069376.2          bus2=C2_p827563.2           length=0.009627028 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5472387-1         bus1=C2_m1069565.2          bus2=C2_m1069572.2          length=0.081447727 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6167731-1         bus1=C2_m1108534            bus2=C2_m1108526            length=0.12855407  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6392977-1         bus1=C2_l3215340.1          bus2=C2_m1027087.1          length=0.03473258  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6259987-1         bus1=C2_m1047483            bus2=C2_m1047480            length=0.079587956 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5653453-1         bus1=C2_m1027005.2          bus2=C2_l3160100.2          length=0.0388207   units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6198036-1         bus1=C2_m1069560.2          bus2=C2_l3176660.2          length=0.088112702 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln8976560-2         bus1=C2_m1125943.3          bus2=C2_221-703009.3        length=0.005203969 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6229799-1         bus1=C2_m1026874.1          bus2=C2_l3197638.1          length=0.10408338  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6103926-1         bus1=C2_m1125969.2          bus2=C2_p895102.2           length=0.006630176 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6046144-1         bus1=C2_l3235266.3          bus2=C2_l2801950.3          length=0.079408777 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5774468-1         bus1=C2_m1069136.3          bus2=C2_l2841638.3          length=0.048545043 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5591805-1         bus1=C2_l2673343.2          bus2=C2_l2764436.2          length=0.10822302  units=km linecode=1ph-x4_acsrx4_acsr
new line.SwC2_x8225_48332_sw      bus1=C2_d5565090-1_int.2    bus2=C2_e182744.2           switch=y           r1=1     1   1        1            length=0.001   phases=1
new line.C2_ln5565090-1         bus1=C2_l3029495.2          bus2=C2_d5565090-1_int.2    length=0.051547979 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln8979255-1         bus1=C2_m1108387            bus2=C2_p850080             length=0.003282437 units=km linecode=3p_1/0_axnj_db
new line.C2_ln6138629-1         bus1=C2_m1027068.3          bus2=C2_m1027066.3          length=0.13130898  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5682346-2         bus1=C2_m1069503            bus2=C2_n1134479            length=0.028319425 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5775442-1         bus1=C2_m1209805            bus2=C2_l2823592            length=0.10556016  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6440069-1         bus1=C2_l2933164            bus2=C2_l3029498            length=0.067491088 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6170293-1         bus1=C2_l2992624            bus2=C2_m1125919            length=0.051051209 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln81018878-3        bus1=C2_n1138608.3          bus2=C2_l3232301.3          length=0.084027016 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6106583-2         bus1=C2_m1010017.1          bus2=C2_l2858175.1          length=0.085417641 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5774489-1         bus1=C2_m1009820.2          bus2=C2_l3254234.2          length=0.079837668 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5715002-1         bus1=C2_m1142869            bus2=C2_m1142871            length=0.029849867 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5623415-1         bus1=C2_m1069544.2          bus2=C2_m1069543.2          length=0.0031939   units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5867448-1         bus1=C2_m1089197.1          bus2=C2_p827498.1           length=0.012051077 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5472365-1         bus1=C2_l2822868.1          bus2=C2_l2766723.1          length=0.058829274 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5712492-1         bus1=C2_m1108331.3          bus2=C2_l3045895.3          length=0.00203151  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5987954-1         bus1=C2_m1142874            bus2=C2_m1142875            length=0.054959007 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6138596-1         bus1=C2_m1069390.1          bus2=C2_l2841618.1          length=0.046117674 units=km linecode=1ph-4_acsrxx1/0_tpx
new line.C2_ln5815900-1         bus1=C2_e192860             bus2=C2_m1209817            length=0.019593344 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln5500957-1         bus1=C2_m1026767.1          bus2=C2_l3216346.1          length=0.044100816 units=km linecode=1ph-4_wpalxx1/0_tpx
new line.C2_ln6254100-1         bus1=C2_m1186078.3          bus2=C2_l2806553.3          length=0.082787725 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5835175-1         bus1=C2_m1047453.2          bus2=C2_l2785547.2          length=0.077046753 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6199516-1         bus1=C2_m1026948.2          bus2=C2_m1026947.2          length=0.048892491 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln8979344-3         bus1=C2_221-311595.3        bus2=C2_n1139251.3          length=0.003862832 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5895816-3         bus1=C2_n1140825            bus2=C2_l3216368            length=0.020403952 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln247160            bus1=C2_f739841.2           bus2=C2_l0247160.2          length=0.03048     units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6380820-1         bus1=C2_m1026327.2          bus2=C2_l3122823.2          length=0.038340543 units=km linecode=1ph-x4_wpalx4_acsr
new line.C2_ln6381856-1         bus1=C2_m1166386.3          bus2=C2_l3048966.3          length=0.063107702 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5894225-1         bus1=C2_m1142810.2          bus2=C2_m1142808.2          length=0.018660027 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6379372-1         bus1=C2_m1027109.1          bus2=C2_l3101788.1          length=0.066984984 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5714056-2         bus1=C2_n1139551            bus2=C2_m1026695            length=0.022589219 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6289479-1         bus1=C2_m1125962.3          bus2=C2_p903490.3           length=0.005792265 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6199508-1         bus1=C2_m1047819.2          bus2=C2_l2916603.2          length=0.071361473 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6137009-1         bus1=C2_l3214069            bus2=C2_m1125960            length=0.050598301 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5472376-1         bus1=C2_l2879081.1          bus2=C2_m1026682.1          length=0.056227432 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895781-1         bus1=C2_m1026660.1          bus2=C2_l3160106.1          length=0.33982215  units=km linecode=1ph-4_acsrxx4_acsr
new line.SwC2_2002200004868472_sw bus1=C2_d5563942-4_int      bus2=C2_q16483              switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5563942-4         bus1=C2_m1149235            bus2=C2_d5563942-4_int      length=0.031133341 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5835160-1         bus1=C2_m1069515            bus2=C2_m1069514            length=0.045780623 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5533838-1         bus1=C2_l2992656.1          bus2=C2_m1166356.1          length=0.059482933 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6169249-2         bus1=C2_m1026891.3          bus2=C2_n1147863.3          length=0.009432757 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln8979257-1         bus1=C2_p850083             bus2=C2_221-312488          length=0.005898158 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5472386-1         bus1=C2_m1069565.2          bus2=C2_l3178988.2          length=0.017968596 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5623410-1         bus1=C2_m1026855            bus2=C2_m1026861            length=0.037023014 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5500985-1         bus1=C2_m1108505.1          bus2=C2_p901946.1           length=0.003680698 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5532752-3         bus1=C2_n1136660.1          bus2=C2_l3010568.1          length=0.039615111 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532791-1         bus1=C2_m1026357            bus2=C2_m1026356            length=0.029594278 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5591813-1         bus1=C2_l2989600.1          bus2=C2_m1166362.1          length=0.099401933 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6350556-2         bus1=C2_m1069517            bus2=C2_n1136367            length=0.028694559 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6142227-1         bus1=C2_m1166395.3          bus2=C2_m1166396.3          length=0.007736482 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5651987-1         bus1=C2_m1125944.1          bus2=C2_p901941.1           length=0.008763735 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895792-1         bus1=C2_m1026486.2          bus2=C2_m1026487.2          length=0.012905988 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5744366-1         bus1=C2_m1069348.3          bus2=C2_m1069356.3          length=0.096898284 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5835128-1         bus1=C2_l2804248.2          bus2=C2_m1027005.2          length=0.059376141 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6138615-1         bus1=C2_m1026877.1          bus2=C2_l2729413.1          length=0.12258547  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5623400-1         bus1=C2_l3122817.3          bus2=C2_l2673314.3          length=0.055775246 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472373-1         bus1=C2_m1047368.2          bus2=C2_l2785528.2          length=0.042283376 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5593226-1         bus1=C2_l2935555.1          bus2=C2_l2897773.1          length=0.05025728  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6409798-1         bus1=C2_m1027091.1          bus2=C2_l2764412.1          length=0.039522749 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6380809-3         bus1=C2_n1136998            bus2=C2_m1047669            length=0.066828063 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6322801-1         bus1=C2_m1186063.2          bus2=C2_p829979.2           length=0.003916089 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6077780-1         bus1=C2_m1026849.1          bus2=C2_m1026848.1          length=0.001182026 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5865243-1         bus1=C2_m1069208.3          bus2=C2_l3010567.3          length=0.11079933  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5742898-1         bus1=C2_m1047737            bus2=C2_l3027157            length=0.16212819  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6411372-1         bus1=C2_m1047672            bus2=C2_l2822866            length=0.038521621 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6439986-2         bus1=C2_p901932.3           bus2=C2_n1136359.3          length=0.004977619 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6108147-1         bus1=C2_m1026323.2          bus2=C2_l2991917.2          length=0.043668403 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5894206-4         bus1=C2_n1137005            bus2=C2_m1047724            length=0.013830884 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6138616-1         bus1=C2_m1009763.2          bus2=C2_l2766730.2          length=0.024894507 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6417942-1         bus1=C2_m1108499.1          bus2=C2_m1108507.1          length=0.062179355 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6017292-1         bus1=C2_m1026891            bus2=C2_l3160102            length=0.087272972 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6108125-3         bus1=C2_m1089215            bus2=C2_n1134474            length=0.045665453 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5501088-1         bus1=C2_l3195356            bus2=C2_m1069189            length=0.072285373 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6137018-1         bus1=C2_l3048889.3          bus2=C2_m1166407.3          length=0.087471195 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6163394-1         bus1=C2_m1008753.2          bus2=C2_m1026307.2          length=0.29542762  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6106657-1         bus1=C2_m1069481            bus2=C2_l2745848            length=0.026870119 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6195664-1         bus1=C2_m1047420.1          bus2=C2_m1047419.1          length=0.01261364  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5986921-1         bus1=C2_m1089203            bus2=C2_m1089207            length=0.055782615 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln8961799-2         bus1=C2_l2729206.3          bus2=C2_l2729207.3          length=0.29308333  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6228311-1         bus1=C2_p901945             bus2=C2_m1125988            length=0.00577516  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5631690-1         bus1=C2_m1047572            bus2=C2_m1047580            length=0.034997433 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln81048106-2        bus1=C2_l2821087.1          bus2=C2_l2990098.1          length=0.098222735 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5712492-2         bus1=C2_l3045895.3          bus2=C2_m1108329.3          length=0.0895898   units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln8945013-1         bus1=C2_p827530.1           bus2=C2_221-240991.1        length=0.006820492 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5532747-1         bus1=C2_l2897773.1          bus2=C2_l3197631.1          length=0.12138716  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6332133-1         bus1=C2_m1108315.3          bus2=C2_p860843.3           length=0.011607495 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6291244-1         bus1=C2_l3160865            bus2=C2_m1142828            length=0.13060128  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_wpal
new line.C2_ln6375549-3         bus1=C2_n1138599            bus2=C2_l3181545            length=0.063193336 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5866267-1         bus1=C2_m1209753.2          bus2=C2_m1209748.2          length=0.20600806  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6048633-1         bus1=C2_m1209782.1          bus2=C2_l3217057.1          length=0.038752379 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81353936-3        bus1=C2_l3645811.3          bus2=C2_193-103041.3        length=0.005712707 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5691535-1         bus1=C2_m1047401.1          bus2=C2_m1047403.1          length=0.044195202 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6171508-1         bus1=C2_e182748             bus2=C2_l2673346            length=0.063959809 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6259985-1         bus1=C2_l2841619.3          bus2=C2_l2785515.3          length=0.1164721   units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6318427-1         bus1=C2_m1047809.2          bus2=C2_l2989432.2          length=0.073378661 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6259999-3         bus1=C2_n1140524.1          bus2=C2_l3197641.1          length=0.11755461  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5895772-1         bus1=C2_m1108353.3          bus2=C2_l3048205.3          length=0.08518323  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5651997-1         bus1=C2_m1126020.1          bus2=C2_m1126025.1          length=0.126702    units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5986929-1         bus1=C2_m1069206.3          bus2=C2_l2841625.3          length=0.15208658  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5924705-3         bus1=C2_n1136360.1          bus2=C2_l2729424.1          length=0.044733107 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6048681-1         bus1=C2_m1142815.1          bus2=C2_l2917359.1          length=0.018158096 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6167751-6         bus1=C2_m3037538.1          bus2=C2_l3027133.1          length=0.002523134 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5562922-1         bus1=C2_m1089165.3          bus2=C2_l3197627.3          length=0.12675949  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6320330-1         bus1=C2_m1069187.1          bus2=C2_l2748129.1          length=0.086479864 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5679696-1         bus1=C2_m1089201            bus2=C2_m1089202            length=0.004012168 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5804800-1         bus1=C2_m1047568            bus2=C2_m1047558            length=0.090560526 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6134418-1         bus1=C2_m1125978.2          bus2=C2_l3254869.2          length=0.10313298  units=km linecode=1ph-x4_wpalx4_wpal
new line.SwC2_2002200004991174_sw bus1=C2_d6290228-6_int      bus2=C2_q16642              switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6290228-6         bus1=C2_n1136657            bus2=C2_d6290228-6_int      length=0.053233733 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5959087-1         bus1=C2_196-29518           bus2=C2_l3122816            length=0.090438347 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6288856-1         bus1=C2_l3104130.2          bus2=C2_l2763072.2          length=0.076541512 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6046042-1         bus1=C2_m1089113.2          bus2=C2_m1089103.2          length=0.44113502  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln81048108-2        bus1=C2_l3027671.1          bus2=C2_m1108423.1          length=0.13373712  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6318740-3         bus1=C2_n1137998.3          bus2=C2_m1026895.3          length=0.023830404 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5863704-2         bus1=C2_l2858166            bus2=C2_n1136667            length=0.088858912 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6129680-2         bus1=C2_m1047521.1          bus2=C2_n1136665.1          length=0.011225479 units=km linecode=1ph-2/0_acsrxx2_acsr
new line.C2_ln8940662-1         bus1=C2_m1209774            bus2=C2_221-242079          length=0.004334939 units=km linecode=3p_1/0_axnj_db
new line.C2_ln5986922-1         bus1=C2_m1027004.2          bus2=C2_l2804248.2          length=0.038103377 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln81048102-4        bus1=C2_n1230122.1          bus2=C2_l3233412.1          length=0.1269857   units=km linecode=1p_1/0_axnj_db
new line.C2_ln5803257-1         bus1=C2_m1026705.3          bus2=C2_l2710532.3          length=0.035041943 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5926309-2         bus1=C2_m1069135.1          bus2=C2_n1139539.1          length=0.028892002 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6411382-1         bus1=C2_m1089143.1          bus2=C2_m1089144.1          length=0.025711999 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5985351-1         bus1=C2_l3216343.3          bus2=C2_l3082981.3          length=0.074457787 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6199524-1         bus1=C2_m1026330.2          bus2=C2_l2785526.2          length=0.10856626  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5898194-1         bus1=C2_m1186065            bus2=C2_p829977             length=0.092323259 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr
new line.C2_ln5985039-1         bus1=C2_m1026902            bus2=C2_m1026905            length=0.099398669 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5562932-1         bus1=C2_m1047522            bus2=C2_m1047521            length=0.10307458  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5501001-2         bus1=C2_m3037538.1          bus2=C2_l2857591.1          length=0.072298511 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5591697-1         bus1=C2_e206210.3           bus2=C2_m1069225.3          length=0.004602498 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6140774-3         bus1=C2_p827502.1           bus2=C2_n1137993.1          length=0.023309532 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6350540-1         bus1=C2_l2860486.3          bus2=C2_l3141399.3          length=0.10095102  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6290211-1         bus1=C2_l2766722.2          bus2=C2_l2879071.2          length=0.052646267 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6077807-1         bus1=C2_m1027027.3          bus2=C2_l2766746.3          length=0.117201    units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6139646-1         bus1=C2_m1142860            bus2=C2_m1142863            length=0.050580339 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6900591-6         bus1=C2_l3649297.1          bus2=C2_l3649298.1          length=0.063653649 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5595583-1         bus1=C2_m1125902.1          bus2=C2_p829986.1           length=0.009513823 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5924697-1         bus1=C2_m1069174.3          bus2=C2_l2841630.3          length=0.093292651 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6492184-2         bus1=C2_m3016088.1          bus2=C2_l3312692.1          length=0.046634456 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5473440-1         bus1=C2_l2823611            bus2=C2_l3030204            length=0.083489919 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6320324-1         bus1=C2_m1069495            bus2=C2_m1069498            length=0.011219402 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5773046-2         bus1=C2_m1069551.2          bus2=C2_m1069560.2          length=0.12181785  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6079946-1         bus1=C2_l3179678            bus2=C2_l2804249            length=0.1177636   units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6381851-1         bus1=C2_m1149225.2          bus2=C2_l2767409.2          length=0.068060035 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290228-5         bus1=C2_r42246              bus2=C2_l2691967            length=0.042448529 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5683853-1         bus1=C2_l2897801.1          bus2=C2_m1069384.1          length=0.054603712 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5500971-1         bus1=C2_m1108268.2          bus2=C2_m1108267.2          length=0.42534594  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6879075-2         bus1=C2_m3729981.1          bus2=C2_l3632979.1          length=0.033527886 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6320367-3         bus1=C2_m1047312            bus2=C2_n1137960            length=0.015169217 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln8968082-1         bus1=C2_p841985.2           bus2=C2_221-306687.2        length=0.001713755 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5927299-1         bus1=C2_m1125974.3          bus2=C2_l3104796.3          length=0.000658611 units=km linecode=1ph-xx2_acsr1/0_tpx
new line.C2_ln6255773-1         bus1=C2_m1026785            bus2=C2_m1026783            length=0.029741815 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6660514-2         bus1=C2_m3327098.2          bus2=C2_m3327097.2          length=0.079552412 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln8979346-5         bus1=C2_n1139250.1          bus2=C2_l2821770.1          length=0.13165156  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5686245-3         bus1=C2_n1141476.1          bus2=C2_l2692654.1          length=0.076383587 units=km linecode=1ph-2_acsrxx4_wpal
new line.C2_ln5804792-1         bus1=C2_l2785519.1          bus2=C2_l3104122.1          length=0.032639672 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5593218-1         bus1=C2_l3104117.3          bus2=C2_m1069494.3          length=0.12576711  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6077770-1         bus1=C2_m1026941.1          bus2=C2_l3197618.1          length=0.11661058  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5542283-1         bus1=C2_m1209772            bus2=C2_e192258             length=0.17433574  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.SwC2_l9191_48332_sw      bus1=C2_d5534970-1_int      bus2=C2_e182732             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5534970-1         bus1=C2_l2841633            bus2=C2_d5534970-1_int      length=0.10656197  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5682448-3         bus1=C2_n1137987.3          bus2=C2_l3027156.3          length=0.039096857 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472369-1         bus1=C2_l3104134            bus2=C2_m1047346            length=0.046491295 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5558792-1         bus1=C2_m1026808            bus2=C2_m1026807            length=0.005029501 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6259982-1         bus1=C2_l3254206.2          bus2=C2_m1009827.2          length=0.049512625 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6379373-1         bus1=C2_m1027109.1          bus2=C2_m1027114.1          length=0.062586657 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6262266-13        bus1=C2_n1145954            bus2=C2_p827580             length=0.005747939 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956460-1         bus1=C2_l2879062.3          bus2=C2_m1089173.3          length=0.090175336 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6231992-3         bus1=C2_p827501.3           bus2=C2_n1140516.3          length=0.004305831 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6138591-1         bus1=C2_m1009828.2          bus2=C2_l3254206.2          length=0.04136788  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5594239-1         bus1=C2_l2955074            bus2=C2_l3030199            length=0.089159532 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6139658-1         bus1=C2_m1142801.2          bus2=C2_l3217064.2          length=0.10048186  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5742901-1         bus1=C2_l3104859.2          bus2=C2_l2970845.2          length=0.11287452  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6320366-1         bus1=C2_l3010585.1          bus2=C2_m1026798.1          length=0.058013557 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6017284-1         bus1=C2_m1008746.2          bus2=C2_l2954339.2          length=0.040593012 units=km linecode=1ph-x4_acsrx1/0_tpx
new line.C2_ln6077781-3         bus1=C2_n1136663            bus2=C2_m1047522            length=0.047309655 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5684859-1         bus1=C2_m1142819.2          bus2=C2_l2861219.2          length=0.060797535 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6320323-1         bus1=C2_m1108261.2          bus2=C2_m1108260.2          length=0.048850815 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5502541-1         bus1=C2_m1026329.1          bus2=C2_l3104135.1          length=0.091200454 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350533-5         bus1=C2_m4277837            bus2=C2_m1069419            length=0.068968458 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5837496-1         bus1=C2_p829798.1           bus2=C2_m1108489.1          length=0.000259836 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5926289-1         bus1=C2_m1047836.2          bus2=C2_l3254203.2          length=0.29448541  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5926305-1         bus1=C2_l2841630.3          bus2=C2_l2954352.3          length=0.028375835 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5647724-1         bus1=C2_l2689726.1          bus2=C2_m1047400.1          length=0.13609058  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5744369-1         bus1=C2_m1069451.3          bus2=C2_l2804282.3          length=0.20518947  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5863714-3         bus1=C2_n1134478            bus2=C2_m1069505            length=0.011242703 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5958707-1         bus1=C2_m1069428.2          bus2=C2_p827576.2           length=0.009510015 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5562952-1         bus1=C2_l2766742.2          bus2=C2_m1009820.2          length=0.090234048 units=km linecode=1ph-x4_acsrx1/0_tpx
new line.C2_ln6291288-2         bus1=C2_n1141477.1          bus2=C2_l2879794.1          length=0.028325755 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6018332-1         bus1=C2_m1125929.1          bus2=C2_l2842379.1          length=0.1610873   units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5503479-1         bus1=C2_l2767342.1          bus2=C2_l2748780.1          length=0.048888714 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5895801-1         bus1=C2_m1069607.2          bus2=C2_l2916617.2          length=0.038381882 units=km linecode=1ph-x2_acsrx1/0_tpx
new line.C2_ln8979346-1         bus1=C2_p850401.1           bus2=C2_221-311583.1        length=0.00417941  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5531334-1         bus1=C2_l2820590.3          bus2=C2_m1108328.3          length=0.05542785  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5865234-1         bus1=C2_m1047750.1          bus2=C2_m1047744.1          length=0.084309897 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6200527-1         bus1=C2_l2730163            bus2=C2_l2992624            length=0.084532303 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5956471-2         bus1=C2_n1136670            bus2=C2_m1047572            length=0.10644621  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5774466-1         bus1=C2_m1026339.2          bus2=C2_l2766727.2          length=0.072397813 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5682325-1         bus1=C2_p901894.1           bus2=C2_m1026857.1          length=0.00749118  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6258530-1         bus1=C2_m1166356.1          bus2=C2_l2727019.1          length=0.061322849 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047604-1         bus1=C2_m1069428            bus2=C2_m1069424            length=0.076660914 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5835147-1         bus1=C2_m1026387.1          bus2=C2_l3085402.1          length=0.094484146 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6268990-2         bus1=C2_m1047613.3          bus2=C2_m1047612.3          length=0.000383926 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5742828-2         bus1=C2_l2801909            bus2=C2_m1209814            length=0.069272706 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln6061815-1         bus1=C2_m1108398            bus2=C2_m1108395            length=0.068025827 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956476-1         bus1=C2_m1026487.2          bus2=C2_l2897784.2          length=0.009553684 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290208-1         bus1=C2_m1047831.2          bus2=C2_l3178974.2          length=0.080381486 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5865235-3         bus1=C2_n1137986            bus2=C2_m1047732            length=0.043062838 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5532735-1         bus1=C2_l2673300.2          bus2=C2_m1008753.2          length=0.048870828 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5686078-2         bus1=C2_m1108263.2          bus2=C2_n1142112.2          length=0.11806677  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6077800-1         bus1=C2_l2748131.2          bus2=C2_l2729427.2          length=0.055841858 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6047580-2         bus1=C2_m1026681            bus2=C2_l3048221            length=0.06449491  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6411369-1         bus1=C2_l2785518.3          bus2=C2_l2766717.3          length=0.076352169 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6138605-1         bus1=C2_l3216347.3          bus2=C2_l2785523.3          length=0.085962768 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln6290210-1         bus1=C2_m1026979            bus2=C2_m1026984            length=0.070736498 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5593245-1         bus1=C2_m1069632.2          bus2=C2_l2954361.2          length=0.083681423 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6896673-6         bus1=C2_m3763619            bus2=C2_m3763624            length=0.014386384 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6108126-1         bus1=C2_m1069169.1          bus2=C2_l2879064.1          length=0.083904001 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5776666-1         bus1=C2_m1026960.1          bus2=C2_m1026961.1          length=0.010933434 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6230805-1         bus1=C2_m1108352.3          bus2=C2_m1108356.3          length=0.092219304 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5500978-1         bus1=C2_m1108258.2          bus2=C2_l3195318.2          length=0.045719431 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5686489-1         bus1=C2_m1108316.3          bus2=C2_196-35541.3         length=0.008384198 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5867683-3         bus1=C2_n1136996            bus2=C2_m1047649            length=0.013881715 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5744330-1         bus1=C2_l2860482.1          bus2=C2_l3254204.1          length=0.61717575  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6167732-3         bus1=C2_n1134472.1          bus2=C2_l2973148.1          length=0.19260083  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5744352-1         bus1=C2_m1069590.2          bus2=C2_l2801902.2          length=0.009759994 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6229804-1         bus1=C2_l2860488.2          bus2=C2_m1026308.2          length=0.053558965 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6318767-1         bus1=C2_e206217             bus2=C2_m1125969            length=0.055956106 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5593249-1         bus1=C2_m1069181.1          bus2=C2_l2748146.1          length=0.099231539 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6259994-3         bus1=C2_m1026646.1          bus2=C2_n1139549.1          length=0.051832453 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5924721-1         bus1=C2_m1027087.1          bus2=C2_m1027091.1          length=0.023169073 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6292463-1         bus1=C2_p827496.2           bus2=C2_m1108262.2          length=0.004571424 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5472372-1         bus1=C2_m1047326.1          bus2=C2_m1047338.1          length=0.10232738  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6077815-5         bus1=C2_l3784018            bus2=C2_n1136028            length=0.04831882  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5532745-1         bus1=C2_m1026969.2          bus2=C2_m1026972.2          length=0.038455221 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6411394-2         bus1=C2_m1026859.1          bus2=C2_n1138593.1          length=0.017060998 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5985339-1         bus1=C2_p827534.1           bus2=C2_m1069130.1          length=0.004954135 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5744327-1         bus1=C2_m1047834.2          bus2=C2_l3197624.2          length=0.094155985 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5502556-1         bus1=C2_m1069557.2          bus2=C2_m1069558.2          length=0.070632196 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6138623-1         bus1=C2_m1069504.1          bus2=C2_l3197654.1          length=0.045352284 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5714055-1         bus1=C2_m1047344.1          bus2=C2_l2897772.1          length=0.071009138 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5472353-1         bus1=C2_m1047831.2          bus2=C2_l2710505.2          length=0.10295688  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6076243-1         bus1=C2_m1069564.1          bus2=C2_p901933.1           length=0.006538999 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5895789-3         bus1=C2_r18243              bus2=C2_n1139552            length=0.030961363 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6350534-1         bus1=C2_m1047374.2          bus2=C2_l2879065.2          length=0.11974924  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5683859-1         bus1=C2_m1026805.1          bus2=C2_l3010585.1          length=0.084180184 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5894220-1         bus1=C2_m1108258.2          bus2=C2_m1108257.2          length=0.043270589 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5805804-1         bus1=C2_m1166364.3          bus2=C2_m1166358.3          length=0.074635397 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5752776-3         bus1=C2_n1136671            bus2=C2_m1047593            length=0.042722162 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5563943-1         bus1=C2_m1166362.1          bus2=C2_l2898522.1          length=0.068951669 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5866186-1         bus1=C2_m1209822.3          bus2=C2_l2992556.3          length=0.10307849  units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5682339-1         bus1=C2_m1047507            bus2=C2_196-35813           length=0.051031632 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6318771-1         bus1=C2_m1166407.3          bus2=C2_l3064514.3          length=0.37447751  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln6199523-3         bus1=C2_n1140831.3          bus2=C2_l3141402.3          length=0.12216616  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5818176-1         bus1=C2_l2673322.2          bus2=C2_l2859391.2          length=0.04937834  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290218-1         bus1=C2_m1026366.1          bus2=C2_l2860489.1          length=0.059910362 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5473449-1         bus1=C2_l2936279            bus2=C2_l3179678            length=0.10170662  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5653460-5         bus1=C2_l3216345            bus2=C2_m3768670            length=0.075804756 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6108124-1         bus1=C2_m1026987.2          bus2=C2_m1026989.2          length=0.047558773 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5593223-1         bus1=C2_l2935553.2          bus2=C2_m1026987.2          length=0.13102515  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5776672-1         bus1=C2_p827574.1           bus2=C2_l3160123.1          length=0.060930059 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5565229-1         bus1=C2_m1108484.1          bus2=C2_p829797.1           length=0.008841709 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6200528-1         bus1=C2_m1209752.2          bus2=C2_m1209751.2          length=0.1574574   units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6290215-1         bus1=C2_m1026780            bus2=C2_m1026774            length=0.10707341  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5623417-1         bus1=C2_l2710514.2          bus2=C2_m1047787.2          length=0.15375933  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5865267-1         bus1=C2_m1026989.2          bus2=C2_l2673343.2          length=0.19382708  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6076240-1         bus1=C2_m1047825.2          bus2=C2_l2726975.2          length=0.070103571 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6900592-3         bus1=C2_m3772794.1          bus2=C2_l3649306.1          length=0.073860339 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6200532-1         bus1=C2_m1142818            bus2=C2_l2955074            length=0.093152425 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6109148-1         bus1=C2_l2879767.2          bus2=C2_l2767407.2          length=0.070207413 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6411005-2         bus1=C2_m1108380            bus2=C2_l2898495            length=0.08550545  units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5957412-1         bus1=C2_m1126031.3          bus2=C2_l2730107.3          length=0.13288728  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln7061777-3         bus1=C2_m4113347.3          bus2=C2_n1138606.3          length=0.015026527 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6229785-1         bus1=C2_m1008733.2          bus2=C2_l3216339.2          length=0.083012031 units=km linecode=1ph-x4_acsrx4_acsr
new line.SwC2_ln0247162_sw        bus1=C2_d5472341-1_int.2    bus2=C2_f739842.2           switch=y           r1=1     1   1        1            length=0.001   phases=1
new line.C2_ln5472341-1         bus1=C2_m1026472.2          bus2=C2_d5472341-1_int.2    length=0.006305415 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6260017-1         bus1=C2_l2897792.1          bus2=C2_l2785538.1          length=0.094311614 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6076245-1         bus1=C2_l2989564.2          bus2=C2_l2897789.2          length=0.10636114  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5562934-1         bus1=C2_m1026800            bus2=C2_m1026797            length=0.058380279 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln81098881-1        bus1=C2_m1089185            bus2=C2_p850083             length=0.00721822  units=km linecode=3p_1/0_axnj_db
new line.C2_ln5894226-3         bus1=C2_m1166393.3          bus2=C2_l2745811.3          length=0.12357774  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5623394-1         bus1=C2_m1047388.2          bus2=C2_l2729407.2          length=0.049260379 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6140775-5         bus1=C2_n1140527.3          bus2=C2_l3342743.3          length=0.14101673  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6440004-3         bus1=C2_n1147861.3          bus2=C2_l3122818.3          length=0.061203806 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6413566-1         bus1=C2_p903360.1           bus2=C2_m1047430.1          length=0.009713504 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6350546-1         bus1=C2_m1047325            bus2=C2_m1047324            length=0.009183718 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5531325-1         bus1=C2_l2876846.2          bus2=C2_l3048203.2          length=0.29097916  units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5623397-1         bus1=C2_m1047755.1          bus2=C2_m1047751.1          length=0.073262993 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln81018877-2        bus1=C2_p873800.3           bus2=C2_221-306686.3        length=0.004789778 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5532768-1         bus1=C2_l2748144            bus2=C2_m1069533            length=0.11810531  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6506305-2         bus1=C2_l3086079.2          bus2=C2_l2936276.2          length=0.07310531  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5472388-1         bus1=C2_l3085410.2          bus2=C2_l2860499.2          length=0.07835107  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6049823-1         bus1=C2_p827564.3           bus2=C2_m1069348.3          length=0.061480018 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5829831-1         bus1=C2_m1047485            bus2=C2_l3122821            length=0.19680998  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5562937-2         bus1=C2_m1026347.1          bus2=C2_n1145956.1          length=0.010132799 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6047574-2         bus1=C2_m1047534.3          bus2=C2_n1136661.3          length=0.007905941 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6170336-1         bus1=C2_m1166358.3          bus2=C2_l3030205.3          length=0.061513435 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6260020-1         bus1=C2_m1026655            bus2=C2_m1009651            length=0.063088666 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6137794-1         bus1=C2_p903490.3           bus2=C2_m1125961.3          length=0.002504284 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6076266-1         bus1=C2_m1027123.1          bus2=C2_l3008248.1          length=0.024903039 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5956462-1         bus1=C2_m1108344.3          bus2=C2_l2804250.3          length=0.039431335 units=km linecode=1ph-xx4_wpal1/0_tpx
new line.C2_ln6229806-1         bus1=C2_l2954354.1          bus2=C2_l2673321.1          length=0.057734628 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5986961-1         bus1=C2_m1108361.3          bus2=C2_l3048228.3          length=0.032840991 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6383060-3         bus1=C2_n1139538.2          bus2=C2_l3066818.2          length=0.034801399 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6320337-1         bus1=C2_m1026916.2          bus2=C2_l3197634.2          length=0.010802269 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6440002-2         bus1=C2_n1137999.1          bus2=C2_l2876813.1          length=0.080698075 units=km linecode=1ph-4_acsrxx2_acsr
new line.C2_ln5472393-1         bus1=C2_l2729427.2          bus2=C2_m1047786.2          length=0.04528825  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6228279-2         bus1=C2_m1026942.1          bus2=C2_l3141389.1          length=0.004249663 units=km linecode=1ph-4_acsrxx1/0_tpx
new line.C2_ln6412356-1         bus1=C2_m1186063            bus2=C2_m1209776            length=0.061073663 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6375549-4         bus1=C2_m1069376            bus2=C2_n1138599            length=0.021995614 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5865251-1         bus1=C2_m1026393.1          bus2=C2_l2935559.1          length=0.064714736 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5896731-1         bus1=C2_l2730108.3          bus2=C2_l2786204.3          length=0.084358676 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5501092-1         bus1=C2_l3120534.1          bus2=C2_m1126020.1          length=0.10403976  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6409781-2         bus1=C2_m1069563.1          bus2=C2_n1136362.1          length=0.019087026 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6103924-1         bus1=C2_m1089203.1          bus2=C2_p895087.1           length=0.006368406 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6077783-1         bus1=C2_m1047335.1          bus2=C2_l2954354.1          length=0.059394696 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln6108143-1         bus1=C2_l3254217            bus2=C2_m1026800            length=0.061863273 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5593214-1         bus1=C2_m1089093.3          bus2=C2_m1089094.3          length=0.06061771  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5621841-2         bus1=C2_196-35813           bus2=C2_n1140519            length=0.007465685 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5742826-1         bus1=C2_m1126020.1          bus2=C2_l3101782.1          length=0.075690648 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6292465-3         bus1=C2_n1139542.3          bus2=C2_p827523.3           length=0.021595342 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6379347-1         bus1=C2_m1047769.2          bus2=C2_l2710514.2          length=0.10521551  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5992960-1         bus1=C2_m1166377            bus2=C2_m1166376            length=0.033759753 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6196270-5         bus1=C2_n1140824.1          bus2=C2_l3226771.1          length=0.19921664  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5621833-2         bus1=C2_m1026705.3          bus2=C2_n1140829.3          length=0.007013415 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5562925-1         bus1=C2_m1026940.2          bus2=C2_m1026939.2          length=0.065812905 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5863691-2         bus1=C2_l2820528.3          bus2=C2_l2745799.3          length=0.03047914  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6350551-1         bus1=C2_m1009838.2          bus2=C2_m1009843.2          length=0.085832267 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6228303-2         bus1=C2_e206614.2           bus2=C2_l3082983.2          length=0.023249031 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5472385-1         bus1=C2_m1069567.2          bus2=C2_l2691966.2          length=0.082046856 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5776669-3         bus1=C2_n1136368.1          bus2=C2_l2897792.1          length=0.007062513 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6505951-1         bus1=C2_m3036170.3          bus2=C2_l3197642.3          length=0.051685646 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6321409-1         bus1=C2_e192201             bus2=C2_m1209800            length=0.055682141 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6316403-1         bus1=C2_m1047419.1          bus2=C2_l2973157.1          length=0.047994036 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6350552-1         bus1=C2_m1009843.2          bus2=C2_l3160108.2          length=0.057049753 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6199510-1         bus1=C2_m1089155.3          bus2=C2_l2935550.3          length=0.079830209 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6991381-6         bus1=C2_l3728039.1          bus2=C2_l3728040.1          length=0.060347674 units=km linecode=1ph-2_acsrxx2_acsr
new line.SwC2_ln247160_sw         bus1=C2_d5865224-1_int.2    bus2=C2_f739841.2           switch=y           r1=1     1   1        1            length=0.001   phases=1
new line.C2_ln5865224-1         bus1=C2_m1026466.2          bus2=C2_d5865224-1_int.2    length=0.006231251 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5804812-1         bus1=C2_l3066821.1          bus2=C2_m1009691.1          length=0.063480945 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532748-6         bus1=C2_m3763619            bus2=C2_m1026830            length=0.042081798 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6229798-1         bus1=C2_m1047777.2          bus2=C2_l3178975.2          length=0.54792948  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5683808-1         bus1=C2_m1069384.1          bus2=C2_l2785514.1          length=0.077052786 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5531326-1         bus1=C2_l2804250.3          bus2=C2_l2820583.3          length=0.069117558 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5472390-2         bus1=C2_m1069518            bus2=C2_n1136366            length=0.016460727 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5774446-1         bus1=C2_m1069731.2          bus2=C2_m1069730.2          length=0.17220081  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6411406-1         bus1=C2_m1026820.1          bus2=C2_m1026823.1          length=0.089772241 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5835136-2         bus1=C2_m1047737.1          bus2=C2_n1137988.1          length=0.01970161  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5956473-1         bus1=C2_m1026667.1          bus2=C2_m1026661.1          length=0.055290612 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5985349-2         bus1=C2_l2726974.2          bus2=C2_l2916618.2          length=0.089155615 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5956471-3         bus1=C2_m1047548            bus2=C2_n1136670            length=0.018214834 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5865238-1         bus1=C2_l3010564.3          bus2=C2_l2710515.3          length=0.12358944  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229832-1         bus1=C2_m1026898.3          bus2=C2_l3197661.3          length=0.002910431 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5926310-3         bus1=C2_n1140817            bus2=C2_l3235258            length=0.01579042  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6379374-1         bus1=C2_m1027100.1          bus2=C2_m1027109.1          length=0.17026929  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5986925-3         bus1=C2_l3778577.3          bus2=C2_l3141395.3          length=0.063932769 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6229835-1         bus1=C2_m1047292            bus2=C2_l2691954            length=0.088604518 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6380842-1         bus1=C2_l3235267.3          bus2=C2_m1027068.3          length=0.063913156 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5804798-3         bus1=C2_n1136030.2          bus2=C2_m1047766.2          length=0.030799336 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6108128-3         bus1=C2_n1136997.3          bus2=C2_l3104123.3          length=0.025288729 units=km linecode=1ph-xx6_wpal6_wpal
new line.C2_ln5502532-1         bus1=C2_190-7361            bus2=C2_m1089120            length=0.005820451 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5894237-1         bus1=C2_m1009807.3          bus2=C2_l2673323.3          length=0.10024142  units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5804796-1         bus1=C2_l2973152.2          bus2=C2_m1047777.2          length=0.017311238 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5965099-8         bus1=C2_m4113347            bus2=C2_n1138607            length=0.023221022 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5958701-1         bus1=C2_m1047483.3          bus2=C2_p827505.3           length=0.007828481 units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_wf856_48332_sw      bus1=C2_228-1353934-4_int.3 bus2=C2_193-103041.3        switch=y           r1=1     1   1        1            length=0.001 phases=1 enabled=false
new line.C2_ln81353934-4        bus1=C2_l3645812.3          bus2=C2_228-1353934-4_int.3 length=0.29687639  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5865268-2         bus1=C2_m1069457            bus2=C2_n1139260            length=0.006837993 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5803984-1         bus1=C2_l3254214.2          bus2=C2_l3214112.2          length=0.083487143 units=km linecode=1ph-x2_acsrx2_acsr
new line.SwC2_ln293471_sw         bus1=C2_d5686080-1_int      bus2=C2_f739845             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5686080-1         bus1=C2_p827580             bus2=C2_d5686080-1_int      length=0.00800984  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5502569-1         bus1=C2_m1069438            bus2=C2_l2766749            length=0.068016871 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5653455-1         bus1=C2_m1108340.3          bus2=C2_l2822865.3          length=0.086005156 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5683826-1         bus1=C2_l3178978.1          bus2=C2_m1047432.1          length=0.16616063  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5562926-1         bus1=C2_l2954348.1          bus2=C2_l2841615.1          length=0.07797205  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6048524-1         bus1=C2_l2767343.3          bus2=C2_l2804957.3          length=0.067496465 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229802-1         bus1=C2_m1026665.1          bus2=C2_m1026660.1          length=0.085001339 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5473439-1         bus1=C2_m1142843.1          bus2=C2_l2692660.1          length=0.079368901 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5989329-1         bus1=C2_m1149235.3          bus2=C2_p829975.3           length=0.00624901  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6017287-1         bus1=C2_m1069487.3          bus2=C2_l2954344.3          length=0.068551861 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5473438-1         bus1=C2_l2692660.1          bus2=C2_l2955076.1          length=0.14862445  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6260930-1         bus1=C2_m1125974.3          bus2=C2_m1125979.3          length=0.040063137 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6228303-1         bus1=C2_l3082983.2          bus2=C2_m1069588.2          length=0.023112591 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5742836-1         bus1=C2_m1009807            bus2=C2_m1009805            length=0.061650857 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6318768-1         bus1=C2_l2989566            bus2=C2_m1108378            length=0.086391936 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln5472384-3         bus1=C2_n1136361.1          bus2=C2_l3160114.1          length=0.049894414 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6411388-1         bus1=C2_m1026361.1          bus2=C2_l3122825.1          length=0.018467859 units=km linecode=1ph-2_acsrxx1/0_tpx
new line.C2_ln6108128-2         bus1=C2_m1047649.3          bus2=C2_n1136997.3          length=0.006116793 units=km linecode=1ph-xx6_wpal6_wpal
new line.C2_ln6229807-1         bus1=C2_l3197630            bus2=C2_l3235256            length=0.11970471  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5654466-1         bus1=C2_m1209800            bus2=C2_m1209797            length=0.075404767 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6229792-1         bus1=C2_l2766716.3          bus2=C2_l3235245.3          length=0.068674679 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5958700-3         bus1=C2_n1136032.1          bus2=C2_m1089204.1          length=0.09311689  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6047606-1         bus1=C2_l3178997.3          bus2=C2_m1026363.3          length=0.032944768 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5562961-1         bus1=C2_l3104155.3          bus2=C2_m1069456.3          length=0.063737975 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6298585-2         bus1=C2_m1047615            bus2=C2_l3216123            length=0.001981911 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6169250-1         bus1=C2_l2804256            bus2=C2_m1026960            length=0.05396295  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6167751-3         bus1=C2_l3141403.1          bus2=C2_m3037538.1          length=0.059667313 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6900591-28        bus1=C2_p1123251.1          bus2=C2_n1140528.1          length=0.006319512 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5775370-1         bus1=C2_m1209828.3          bus2=C2_l2861157.3          length=0.073689395 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5502530-1         bus1=C2_m1069412.2          bus2=C2_l3066813.2          length=0.061761158 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5895775-1         bus1=C2_l2710515.3          bus2=C2_m1027027.3          length=0.13863572  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6352699-1         bus1=C2_p827514             bus2=C2_m1026876            length=0.00609365  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5714057-1         bus1=C2_m1009720.1          bus2=C2_m1009715.1          length=0.028563507 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5739003-1         bus1=C2_l3156034.1          bus2=C2_l3066821.1          length=0.059469032 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6169266-1         bus1=C2_m1069597.2          bus2=C2_l2785535.2          length=0.033992465 units=km linecode=1ph-x2_acsrx4_tpx
new line.C2_ln5774450-1         bus1=C2_l2973150.1          bus2=C2_m1047733.1          length=0.09475832  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5714054-1         bus1=C2_l2897779.3          bus2=C2_l2804261.3          length=0.09655664  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5805762-1         bus1=C2_l2842384            bus2=C2_m1149236            length=0.067772686 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6015793-1         bus1=C2_m1069640.2          bus2=C2_l3160113.2          length=0.094142779 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5652983-1         bus1=C2_m1026773.1          bus2=C2_m1026777.1          length=0.030857527 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5774447-1         bus1=C2_l2954338.2          bus2=C2_m1009828.2          length=0.08913939  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5740282-1         bus1=C2_p895107.3           bus2=C2_l3030126.3          length=0.087619339 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472348-1         bus1=C2_m1089162.3          bus2=C2_m1089165.3          length=0.25799577  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5865246-3         bus1=C2_n1141474.1          bus2=C2_l2710518.1          length=0.023696975 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5683814-1         bus1=C2_l2804252.1          bus2=C2_l3195310.1          length=0.062602865 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5535142-1         bus1=C2_p829963.2           bus2=C2_m1125916.2          length=0.006676143 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5744335-1         bus1=C2_l3160103            bus2=C2_m1026950            length=0.024043888 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln5986962-1         bus1=C2_l3104122.1          bus2=C2_l2804283.1          length=0.08831218  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5715017-1         bus1=C2_m1108350.3          bus2=C2_l3198356.3          length=0.069334159 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6108131-1         bus1=C2_l2916608            bus2=C2_m1027002            length=0.0865651   units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6258453-1         bus1=C2_p901936.3           bus2=C2_m1125955.3          length=0.035656434 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6138599-1         bus1=C2_m1069487.3          bus2=C2_m1069488.3          length=0.13619805  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5986928-1         bus1=C2_l2991910.2          bus2=C2_l2879072.2          length=0.045249893 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln81353934-3        bus1=C2_m3763620.3          bus2=C2_l3645812.3          length=0.044611806 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6200442-1         bus1=C2_m1166391.3          bus2=C2_m1166394.3          length=0.086352891 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6138595-1         bus1=C2_m1069497            bus2=C2_m1069495            length=0.015279011 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5927296-1         bus1=C2_m1125969            bus2=C2_l2767341            length=0.026095068 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6015890-1         bus1=C2_m1166361.1          bus2=C2_l2989600.1          length=0.016819469 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6139645-1         bus1=C2_m1125905.2          bus2=C2_l3142098.2          length=0.025515621 units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln6290214-1         bus1=C2_m1026783.3          bus2=C2_m1026784.3          length=0.008151386 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln81037792-1        bus1=C2_l3232301.3          bus2=C2_m1069328.3          length=0.014757318 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5501096-1         bus1=C2_l2970845.2          bus2=C2_l2897771.2          length=0.087836189 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5756001-1         bus1=C2_m1047314.1          bus2=C2_m1047311.1          length=0.022318059 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6380821-3         bus1=C2_m4118754.2          bus2=C2_m1026312.2          length=0.13543285  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5957413-1         bus1=C2_m1125979.3          bus2=C2_l2917255.3          length=0.090878176 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6411378-1         bus1=C2_l2897776.3          bus2=C2_l3254215.3          length=0.14532174  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5653478-1         bus1=C2_m1069554.2          bus2=C2_l3160115.2          length=0.033321905 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln5803302-1         bus1=C2_m1010003.1          bus2=C2_l2989571.1          length=0.05943601  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5987964-1         bus1=C2_m1108278.2          bus2=C2_l3179699.2          length=0.11513919  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5649275-1         bus1=C2_m1026797            bus2=C2_m1026796            length=0.002551339 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6259995-1         bus1=C2_m1089141            bus2=C2_l3160107            length=0.11055144  units=km linecode=3ph_h-4_acsr4_acsr4_acsr2_wpal
new line.C2_ln5528079-3         bus1=C2_l3027133.1          bus2=C2_m3037453.1          length=0.060312235 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5623407-1         bus1=C2_m1026339.2          bus2=C2_l3029507.2          length=0.088318979 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5895805-1         bus1=C2_l2935568.2          bus2=C2_l3235246.2          length=0.18427588  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5503478-2         bus1=C2_m1108492.1          bus2=C2_n1142102.1          length=0.007313548 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln8979358-3         bus1=C2_l3047073.3          bus2=C2_m1069250.3          length=0.21254262  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5833631-1         bus1=C2_m1108350.3          bus2=C2_m1108360.3          length=0.23778577  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5532733-1         bus1=C2_m1069730.2          bus2=C2_l2748124.2          length=0.04621324  units=km linecode=1ph-x4_acsrx1/0_tpx
new line.C2_ln6321427-1         bus1=C2_l2879773            bus2=C2_m1108298            length=0.092671409 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5714041-1         bus1=C2_l2691939.2          bus2=C2_l2860478.2          length=0.062262596 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6320334-1         bus1=C2_m1047777.2          bus2=C2_l2748131.2          length=0.10907268  units=km linecode=1ph-x4_acsrx4_wpal
new line.SwC2_a8645_48332_sw      bus1=C2_d5958866-1_int      bus2=C2_e183493             switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln5958866-1         bus1=C2_l2861218            bus2=C2_d5958866-1_int      length=0.15933779  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6163390-1         bus1=C2_l3103822            bus2=C2_m1047577            length=0.11707709  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln81048110-1        bus1=C2_m1108423.1          bus2=C2_l2802481.1          length=0.041186548 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6349988-1         bus1=C2_l2821010.1          bus2=C2_m1026773.1          length=0.10899541  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5528572-2         bus1=C2_p895104.1           bus2=C2_n1139537.1          length=0.01423113  units=km linecode=1ph-4_wpalxx2_wpal
new line.C2_ln247162            bus1=C2_f739842.2           bus2=C2_l0247162.2          length=0.03048     units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5965099-11        bus1=C2_n1144668            bus2=C2_m4113347            length=0.029610516 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5562928-1         bus1=C2_m1047444.2          bus2=C2_m1047447.2          length=0.15185052  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5683857-1         bus1=C2_m1026906.1          bus2=C2_l2691973.1          length=0.18404514  units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6262235-1         bus1=C2_m1108329.3          bus2=C2_l2935552.3          length=0.15260179  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6169252-1         bus1=C2_m1047548            bus2=C2_m1047552            length=0.019359109 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6392124-1         bus1=C2_m1047699.1          bus2=C2_p859135.1           length=0.007143234 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532739-1         bus1=C2_l3254207.1          bus2=C2_m1069390.1          length=0.070889737 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5768778-1         bus1=C2_m1010017.1          bus2=C2_m1010016.1          length=0.18080668  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5957494-1         bus1=C2_m1142814            bus2=C2_m1142810            length=0.30092212  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5472351-1         bus1=C2_l2973151.1          bus2=C2_m1069187.1          length=0.07676317  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6108140-3         bus1=C2_n1141473.1          bus2=C2_l3216350.1          length=0.041248108 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6201698-3         bus1=C2_n1136668.2          bus2=C2_l3029506.2          length=0.043293375 units=km linecode=1ph-x2_acsrx4_acsr
new line.C2_ln6350570-1         bus1=C2_l3066830.2          bus2=C2_l3197660.2          length=0.13353763  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6290241-1         bus1=C2_m1026880.1          bus2=C2_m1026874.1          length=0.073473227 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5562920-1         bus1=C2_l2710508.2          bus2=C2_l2822860.2          length=0.13896083  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6108137-1         bus1=C2_m1089122.3          bus2=C2_m1089132.3          length=0.076079413 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5621885-1         bus1=C2_l3101787.1          bus2=C2_l3027132.1          length=0.038897488 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5926298-1         bus1=C2_m1047752.1          bus2=C2_m1047750.1          length=0.071349619 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5686245-2         bus1=C2_p829961.1           bus2=C2_n1141476.1          length=0.009890282 units=km linecode=1ph-2_acsrxx4_wpal
new line.C2_ln6991377-16        bus1=C2_l3727708.1          bus2=C2_m3949157.1          length=0.005075374 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln8968081-1         bus1=C2_m1047371.2          bus2=C2_p841985.2           length=0.002459781 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5957496-1         bus1=C2_l3030203.3          bus2=C2_l3179673.3          length=0.054166013 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6229829-3         bus1=C2_n1138598            bus2=C2_m1069376            length=0.014821554 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln8979344-1         bus1=C2_p850400.3           bus2=C2_221-311595.3        length=0.007008599 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5774488-1         bus1=C2_m1009651.3          bus2=C2_l2879092.3          length=0.052730212 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5744340-1         bus1=C2_m1026361.1          bus2=C2_m1026366.1          length=0.069964337 units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5593253-1         bus1=C2_m1047316            bus2=C2_l3216370            length=0.014696401 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln8979251-2         bus1=C2_221-308718          bus2=C2_l2803199            length=0.033677255 units=km linecode=3p_1/0_axnj_db
new line.C2_ln6199511-1         bus1=C2_l2897767.3          bus2=C2_l3254208.3          length=0.13009723  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6379450-2         bus1=C2_m1027055.1          bus2=C2_n1147865.1          length=0.016775133 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5562923-1         bus1=C2_m1089173.3          bus2=C2_m1089174.3          length=0.029566075 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5776833-1         bus1=C2_p830058.3           bus2=C2_m1166370.3          length=0.008867889 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6290201-1         bus1=C2_m1027027.3          bus2=C2_m1027014.3          length=0.16802828  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5644817-1         bus1=C2_m1008733.2          bus2=C2_l3225319.2          length=0.013720269 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6259989-1         bus1=C2_r18241              bus2=C2_m1047763            length=0.06904958  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln5502534-1         bus1=C2_m1047432.1          bus2=C2_m1047433.1          length=0.045839121 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5807070-1         bus1=C2_m1125989            bus2=C2_m1125990            length=0.004902735 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6030576-1         bus1=C2_l3254870.3          bus2=C2_m1125943.3          length=0.47797118  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6290202-1         bus1=C2_m1069411.1          bus2=C2_l2991905.1          length=0.056339822 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532788-3         bus1=C2_n1140822.3          bus2=C2_l2935560.3          length=0.044886604 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5588016-4         bus1=C2_m4362181.2          bus2=C2_l3254214.2          length=0.065451485 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6411379-1         bus1=C2_m1069210.3          bus2=C2_l3085400.3          length=0.081150367 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5651977-2         bus1=C2_l2764403.1          bus2=C2_m1047623.1          length=0.058860674 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6140775-3         bus1=C2_l3342743.3          bus2=C2_m1026883.3          length=0.28241939  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6108150-2         bus1=C2_n1140818            bus2=C2_l2973167            length=0.010689023 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6138640-1         bus1=C2_m1047316.1          bus2=C2_l2785527.1          length=0.066636895 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6167731-2         bus1=C2_m1108535            bus2=C2_m1108534            length=0.30451406  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5895815-1         bus1=C2_l3160117.2          bus2=C2_l3215549.2          length=0.097424692 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6108144-1         bus1=C2_m1026795            bus2=C2_m1026786            length=0.073764865 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6380818-1         bus1=C2_m1026670            bus2=C2_m1026662            length=0.047828905 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6290228-2         bus1=C2_m1069514            bus2=C2_n1136657            length=0.012244688 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6351518-1         bus1=C2_m1209753.2          bus2=C2_m1209752.2          length=0.15473544  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5956468-1         bus1=C2_m1089132.3          bus2=C2_l2691950.3          length=0.038035264 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5679261-2         bus1=C2_m3037453.1          bus2=C2_m1026812.1          length=0.006847824 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6201696-3         bus1=C2_n1136994.3          bus2=C2_l2785521.3          length=0.039025006 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6411374-1         bus1=C2_l2710516.1          bus2=C2_l2691944.1          length=0.085522182 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5472363-1         bus1=C2_m1047433.1          bus2=C2_m1047434.1          length=0.091470025 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5624289-1         bus1=C2_m1108372.2          bus2=C2_l3216988.2          length=0.079626564 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5576174-2         bus1=C2_l2859403            bus2=C2_l2973791            length=0.037957641 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6900591-22        bus1=C2_l3649304.1          bus2=C2_l3649305.1          length=0.067087602 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6351511-1         bus1=C2_l2917328            bus2=C2_l2861218            length=0.064601236 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln81354564-10       bus1=C2_221-559682.3        bus2=C2_n1140525.3          length=0.013350891 units=km linecode=1p_1/0_axnj_db
new line.C2_ln5511594-2         bus1=C2_l3159645.1          bus2=C2_l2983432.1          length=0.095193722 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5472370-1         bus1=C2_m1047339            bus2=C2_l2860491            length=0.082877838 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6496337-2         bus1=C2_m3021569.2          bus2=C2_l3315860.2          length=0.15849509  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5683819-1         bus1=C2_m1027011            bus2=C2_m1027013            length=0.10110684  units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal
new line.C2_ln6900591-27        bus1=C2_m3772794.1          bus2=C2_l3649300.1          length=0.060965141 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6198050-1         bus1=C2_l3101788.1          bus2=C2_l3101787.1          length=0.054862146 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5775368-1         bus1=C2_l3048887.2          bus2=C2_m1125966.2          length=0.030264566 units=km linecode=1ph-x4_acsrx1/0_3w_cs
new line.C2_ln5591284-2         bus1=C2_m1026658            bus2=C2_m1026655            length=0.071404206 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6134514-1         bus1=C2_m1047497            bus2=C2_l3104136            length=0.023132937 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5561440-3         bus1=C2_n1136358.3          bus2=C2_l2729423.3          length=0.01900507  units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6198013-1         bus1=C2_m1026331            bus2=C2_m1026330            length=0.056764184 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln5804789-1         bus1=C2_m1089165.3          bus2=C2_l2748128.3          length=0.043027603 units=km linecode=1ph-xx4_acsr4_acsr
new line.SwC2_v9109_48332_sw      bus1=C2_d6140776-1_int.1    bus2=C2_e182730.1          phases=1    switch=y           r1=1     1   1        1            length=0.001
new line.C2_ln6140776-1         bus1=C2_m1026769.1          bus2=C2_d6140776-1_int.1    length=0.00691128  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5714045-1         bus1=C2_m1089173.3          bus2=C2_l2673307.3          length=0.084087684 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5502544-1         bus1=C2_l2954355.1          bus2=C2_m1026665.1          length=0.02380942  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6129680-3         bus1=C2_n1136665.1          bus2=C2_l2685809.1          length=0.029922394 units=km linecode=1ph-2/0_acsrxx2_acsr
new line.C2_ln5532758-3         bus1=C2_q14413              bus2=C2_m1026886            length=0.1042582   units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6411391-1         bus1=C2_m1047340.1          bus2=C2_m1047342.1          length=0.097677792 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5744331-1         bus1=C2_m1047478.3          bus2=C2_l3254209.3          length=0.030196886 units=km linecode=1ph-xx2_acsr4_dpx
new line.C2_ln5895767-1         bus1=C2_l3141389.1          bus2=C2_l2860477.1          length=0.075870601 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5776669-2         bus1=C2_p827548.1           bus2=C2_n1136368.1          length=0.007678207 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5624374-1         bus1=C2_m1166387.3          bus2=C2_l3048946.3          length=0.08543306  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5653488-1         bus1=C2_m1026997            bus2=C2_m1027000            length=0.060314072 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5714063-3         bus1=C2_m1069516            bus2=C2_n1136365            length=0.051412645 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6025724-2         bus1=C2_m1047580.3          bus2=C2_n1136672.3          length=0.010589057 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5623404-1         bus1=C2_l3263051.3          bus2=C2_m1069199.3          length=0.071430896 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5745257-1         bus1=C2_m1125976            bus2=C2_m1125987            length=0.1729248   units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5562940-1         bus1=C2_m1009691.1          bus2=C2_l2748140.1          length=0.030001135 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5479790-1         bus1=C2_m1047430.1          bus2=C2_l2916234.1          length=0.16679443  units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6258443-1         bus1=C2_m1069461            bus2=C2_l2876798            length=0.04901646  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5985365-1         bus1=C2_m1166407.3          bus2=C2_l2952007.3          length=0.15049572  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5503480-1         bus1=C2_m1108484            bus2=C2_l2730106            length=0.10387141  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6137084-2         bus1=C2_n1134471.1          bus2=C2_l2839331.1          length=0.074266477 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6017312-1         bus1=C2_m1069558.2          bus2=C2_l3254229.2          length=0.038651462 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6073575-3         bus1=C2_n1140521            bus2=C2_l3254217            length=0.03591932  units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln5758684-1         bus1=C2_m1026732.1          bus2=C2_m1026734.1          length=0.06746452  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5532787-1         bus1=C2_m1047471.2          bus2=C2_l2973180.2          length=0.07616084  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6138606-1         bus1=C2_l2954350.3          bus2=C2_m1069206.3          length=0.11483186  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5744329-1         bus1=C2_l2822862.3          bus2=C2_l3066806.3          length=0.064627831 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln5774469-1         bus1=C2_m1026852.3          bus2=C2_l2785529.3          length=0.008081203 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6134514-2         bus1=C2_l3160109            bus2=C2_m1047497            length=0.071936457 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5486878-2         bus1=C2_l3177894.1          bus2=C2_l3082993.1          length=0.092049054 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5829253-1         bus1=C2_m1027038.2          bus2=C2_l2731712.2          length=0.059474466 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6170292-1         bus1=C2_m1125905.2          bus2=C2_l2917310.2          length=0.13143633  units=km linecode=1ph-x4_acsrx4_wpal
new line.C2_ln5957526-1         bus1=C2_m1166366            bus2=C2_m1166368            length=0.041168179 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5486878-1         bus1=C2_m1010004.1          bus2=C2_l3177894.1          length=0.24932625  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5774470-3         bus1=C2_m1026695.1          bus2=C2_n1138594.1          length=0.018926079 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6258440-1         bus1=C2_p827554.2           bus2=C2_m1047769.2          length=0.007878692 units=km linecode=1ph-x4_acsrx4_acsr
new line.SwC2_g9343_48332_sw      bus1=C2_d5682346-3_int      bus2=C2_e206211             switch=y           r1=1     1          1        1            length=0.001
new line.C2_ln5682346-3         bus1=C2_n1134479            bus2=C2_d5682346-3_int      length=0.063354321 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6201697-1         bus1=C2_m1026896            bus2=C2_p827525             length=0.014425495 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5895818-1         bus1=C2_m1026356            bus2=C2_m1026354            length=0.038743587 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956461-1         bus1=C2_m1108340.3          bus2=C2_l3085394.3          length=0.10240012  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6017299-1         bus1=C2_m1069184            bus2=C2_m1069175            length=0.063876516 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr
new line.C2_ln6230797-1         bus1=C2_l3082988.2          bus2=C2_m1149225.2          length=0.069146324 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5593238-1         bus1=C2_m1026344.1          bus2=C2_l2991919.1          length=0.12915597  units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln6047607-1         bus1=C2_l2785547.2          bus2=C2_m1047457.2          length=0.039348653 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5621858-1         bus1=C2_p895087.1           bus2=C2_m1089205.1          length=0.008276029 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6106583-5         bus1=C2_n1134469.1          bus2=C2_m1010017.1          length=0.32062563  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5958865-1         bus1=C2_m1209800.3          bus2=C2_p829957.3           length=0.010089816 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5472352-1         bus1=C2_m1047688            bus2=C2_m1047699            length=0.068503439 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal
new line.C2_ln6411394-3         bus1=C2_n1138593.1          bus2=C2_l2804262.1          length=0.041058893 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6301772-3         bus1=C2_n1137961.1          bus2=C2_l3104133.1          length=0.123164    units=km linecode=1ph-4_wpalxx4_acsr
new line.C2_ln5625527-1         bus1=C2_m1125955.3          bus2=C2_l3236004.3          length=0.11286033  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln5955063-1         bus1=C2_m1108286            bus2=C2_l2933164            length=0.079292547 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln6407748-1         bus1=C2_l3029504.2          bus2=C2_l3046854.2          length=0.059026298 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln6380808-1         bus1=C2_m1026969.2          bus2=C2_l2879066.2          length=0.090986337 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6411397-1         bus1=C2_l2935559.1          bus2=C2_l3048214.1          length=0.037869504 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6290200-1         bus1=C2_m1089207            bus2=C2_l3160098            length=0.023702345 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5774497-1         bus1=C2_l3027116            bus2=C2_m1047300            length=0.068887038 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5623390-1         bus1=C2_m1009827.2          bus2=C2_m1009832.2          length=0.087141764 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6198052-1         bus1=C2_m1010011.1          bus2=C2_l3120504.1          length=0.08199036  units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6351524-1         bus1=C2_l3011298            bus2=C2_m1108295            length=0.080155934 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln81043320-4        bus1=C2_l2951995.3          bus2=C2_l3101194.3          length=0.15136122  units=km linecode=1p_1/0_axnj_db
new line.C2_ln81048108-1        bus1=C2_m1108462.1          bus2=C2_l3027671.1          length=0.11898371  units=km linecode=1p_1/0_axnj_db
new line.C2_ln6079950-1         bus1=C2_p827537.1           bus2=C2_l3122827.1          length=0.069727967 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5563853-1         bus1=C2_m1108532            bus2=C2_m1108535            length=0.09298428  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6991377-9         bus1=C2_p1164481.1          bus2=C2_l3729297.1          length=0.053070685 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6262266-12        bus1=C2_m1047303            bus2=C2_n1145954            length=0.004178292 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.SwC2_wf586_48332_sw      bus1=C2_228-979371-2_int.3  bus2=C2_193-48013.3         switch=y           r1=1     1        1        1            length=0.001 phases=1 enabled=false
new line.C2_ln8979371-2         bus1=C2_l2690868.3          bus2=C2_228-979371-2_int.3  length=0.01146058  units=km linecode=1p_1/0_axnj_db
new line.C2_ln5742828-1         bus1=C2_m1209817            bus2=C2_l2801909            length=0.025252282 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr
new line.C2_ln6047595-3         bus1=C2_n1136356            bus2=C2_m1069549            length=0.025808669 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5714070-1         bus1=C2_m1027036.2          bus2=C2_l2785543.2          length=0.080294241 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5472401-1         bus1=C2_p860847.1           bus2=C2_m1026880.1          length=0.075869321 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6259980-1         bus1=C2_l3048199.2          bus2=C2_m1047837.2          length=0.084785616 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6169244-1         bus1=C2_m1089200.1          bus2=C2_l2916602.1          length=0.026850458 units=km linecode=1ph-4_acsrxx4_wpal
new line.C2_ln5744343-2         bus1=C2_m1026333.1          bus2=C2_n1145955.1          length=0.013770656 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5728479-1         bus1=C2_m1108387            bus2=C2_m1108398            length=0.030480145 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6380807-1         bus1=C2_l2822863.3          bus2=C2_m1089188.3          length=0.44506052  units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6375549-5         bus1=C2_n1138603            bus2=C2_l3125349            length=0.022080165 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5895768-1         bus1=C2_m1008742.2          bus2=C2_l3029495.2          length=0.027805206 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6108127-1         bus1=C2_m1069187.1          bus2=C2_l2785519.1          length=0.054070427 units=km linecode=1ph-4_acsrxx1/0_tpx
new line.C2_ln5473351-1         bus1=C2_l2936216.3          bus2=C2_226-23745.3         length=0.093656544 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5716231-1         bus1=C2_m1069135.2          bus2=C2_p827533.2           length=0.011116026 units=km linecode=1ph-x4_acsrx4_acsr
new line.SwC2_l5565_48332_sw      bus1=C2_d6140778-1_int.2    bus2=C2_e182731.2        phases=1    switch=y           r1=1     1          1        1            length=0.001
new line.C2_ln6140778-1         bus1=C2_m1026328.2          bus2=C2_d6140778-1_int.2    length=0.004729834 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5894238-2         bus1=C2_m1026876            bus2=C2_m1026866            length=0.10512359  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5956503-1         bus1=C2_l3122849            bus2=C2_m1026357            length=0.083981418 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln5591715-1         bus1=C2_l3064514.3          bus2=C2_l3048888.3          length=0.062333201 units=km linecode=1ph-xx4_wpal4_acsr
new line.C2_ln5623425-1         bus1=C2_m1026880.1          bus2=C2_l2766748.1          length=0.034564116 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6292464-1         bus1=C2_e182725.2           bus2=C2_m1026948.2          length=0.12440179  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5587291-1         bus1=C2_l2692633            bus2=C2_regxfmr_190-8581    length=0.039970119 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5714052-3         bus1=C2_n1136659.1          bus2=C2_l3104129.1          length=0.092884754 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6321420-1         bus1=C2_l3160872            bus2=C2_m1142860            length=0.05802805  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln6106583-3         bus1=C2_l2858175.1          bus2=C2_m1027110.1          length=0.004622844 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6153057-2         bus1=C2_m1026732.1          bus2=C2_l3047058.1          length=0.081188544 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln5651977-4         bus1=C2_n1140518.1          bus2=C2_l2764403.1          length=0.040199306 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln5981120-1         bus1=C2_m1047724.2          bus2=C2_m1047725.2          length=0.003423955 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln5835130-1         bus1=C2_m1047729.1          bus2=C2_l2973150.1          length=0.0732292   units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln6076267-1         bus1=C2_m1010016.1          bus2=C2_m1010015.1          length=0.081381389 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5896728-1         bus1=C2_m1125966.2          bus2=C2_l2955005.2          length=0.068087839 units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6259991-1         bus1=C2_m1026949.2          bus2=C2_m1026951.2          length=0.087172773 units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5527264-8         bus1=C2_l3231255            bus2=C2_n1144663            length=0.025723178 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5835150-1         bus1=C2_m1026744            bus2=C2_m1026724            length=0.16839524  units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr
new line.C2_ln8961758-1         bus1=C2_m1047613.3          bus2=C2_p828359.3           length=0.004524466 units=km linecode=1p_1/0_axnj_db
new line.C2_ln6380817-1         bus1=C2_m1047574            bus2=C2_l2841632            length=0.012023726 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln5562933-3         bus1=C2_m1026784.3          bus2=C2_n1140523.3          length=0.015708774 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln5924800-1         bus1=C2_m1027019.2          bus2=C2_l2801949.2          length=0.20531206  units=km linecode=1ph-x2_acsrx2_acsr
new line.C2_ln5958703-1         bus1=C2_m1026679.1          bus2=C2_p827537.1           length=0.008889353 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6171506-1         bus1=C2_m1069514.1          bus2=C2_p827548.1           length=0.007246943 units=km linecode=1ph-4_wpalxx4_wpal
new line.C2_ln6079949-3         bus1=C2_n1137956.3          bus2=C2_l3141396.3          length=0.050795351 units=km linecode=1ph-xx2_acsr2_acsr
new line.C2_ln6077787-1         bus1=C2_m1009809.3          bus2=C2_l2710525.3          length=0.090318147 units=km linecode=1ph-xx4_acsr4_wpal
new line.C2_ln5803262-6         bus1=C2_m4113345.3          bus2=C2_l3197640.3          length=0.080636962 units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_ln6047560-1         bus1=C2_m1069465.1          bus2=C2_l3010561.1          length=0.076022985 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5623389-1         bus1=C2_m1008753.2          bus2=C2_l3141390.2          length=0.086279452 units=km linecode=1ph-x4_wpalx4_wpal
new line.C2_ln6167748-1         bus1=C2_l3082992.1          bus2=C2_m1047406.1          length=0.059596513 units=km linecode=1ph-4_acsrxx4_acsr
new line.C2_ln6380804-1         bus1=C2_l3197624.2          bus2=C2_m1027101.2          length=0.13873999  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6231997-1         bus1=C2_m1069335.3          bus2=C2_p827564.3           length=0.011811697 units=km linecode=1ph-xx2_acsr2_acsr
new line.SwC2_a333_48332_sw       bus1=C2_d5746546-1_int.3    bus2=C2_e182723.3           switch=y           r1=1     1         1        1            length=0.001   phases=1
new line.C2_ln5746546-1         bus1=C2_l2935551.3          bus2=C2_d5746546-1_int.3    length=0.032040317 units=km linecode=1ph-xx4_wpal4_wpal
new line.C2_ln6320336-1         bus1=C2_l2954346.2          bus2=C2_m1047831.2          length=0.17528955  units=km linecode=1ph-x4_acsrx4_acsr
new line.C2_ln6259994-2         bus1=C2_n1139549.1          bus2=C2_l2879074.1          length=0.043956001 units=km linecode=1ph-2_acsrxx2_acsr
new line.C2_ln5502528-1         bus1=C2_m1026830            bus2=C2_l2879070            length=0.05247537  units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6290216-1         bus1=C2_m1026769            bus2=C2_l2841633            length=0.008550947 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr
new line.C2_ln6164818-1         bus1=C2_m1108302.2          bus2=C2_l3236011.2          length=0.035204058 units=km linecode=1ph-x4_wpalx4_wpal
new line.SwC2_ln4625680_sw        bus1=C2_d5956499-2_int      bus2=C2_q14411              switch=y           r1=1     1      1        1            length=0.001
new line.C2_ln5956499-2         bus1=C2_l2766749            bus2=C2_d5956499-2_int      length=0.040739038 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_ln6256144-1         bus1=C2_l2688693            bus2=C2_l2688692            length=0.039178841 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal
new line.C2_ln6229819-1         bus1=C2_m1069517            bus2=C2_m1069518            length=0.024543488 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_ln5896843-1         bus1=C2_m1108331.3          bus2=C2_m1108335.3          length=0.16548162  units=km linecode=1ph-xx4_acsr4_acsr
new line.C2_cap_1a              bus1=C2_l2823592.1          bus2=C2_l2823592_cap.1      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    phases=1
new line.C2_cap_1b              bus1=C2_l2823592.2          bus2=C2_l2823592_cap.2      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    phases=1
new line.C2_cap_1c              bus1=C2_l2823592.3          bus2=C2_l2823592_cap.3      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    phases=1
new line.C2_ln5513564-2         bus1=C2_l2823592_cap        bus2=C2_r20185              length=0.0451087    units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
new line.C2_cap_3a              bus1=C2_q16642.1            bus2=C2_q16642_cap.1        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           phases=1
new line.C2_cap_3b              bus1=C2_q16642.2            bus2=C2_q16642_cap.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           phases=1
new line.C2_cap_3c              bus1=C2_q16642.3            bus2=C2_q16642_cap.3        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           phases=1
new line.C2_ln6290228-7         bus1=C2_q16642_cap          bus2=C2_r42246              length=0.00454099   units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr
new line.C2_cap_2a              bus1=C2_q16483.1            bus2=C2_q16483_cap.1        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           phases=1
new line.C2_cap_2b              bus1=C2_q16483.2            bus2=C2_q16483_cap.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           phases=1
new line.C2_cap_2c              bus1=C2_q16483.3            bus2=C2_q16483_cap.3        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           phases=1
new line.C2_ln5563942-5         bus1=C2_q16483_cap          bus2=C2_r42247              length=0.005259517  units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr
